})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"ideal-logic-max-heat-2-h12-41-860-25","manufacturer":"Ideal","model":"Logic MAX Heat 2 H12","gcNumber":"41-860-25","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 228292 A11","revision":"November 2025","url":"https://idealheating.com/_gatsby/file/880e104aace600895a7dd5fd16a7edf8/Logic%20MAX%20Heat%20Installation%20&%20Servicing%20-%20November%202025%20UIN%20228292%20A11.pdf?u=https%3A%2F%2Fdownloads.ctfassets.net%2Fsj902orc9wh4%2FP1yL86VVNBAU8d4FGfcLs%2F9a2fbc14bfc80858c0751a8f888c0d24%2FLogic_MAX_Heat_Installation___Servicing_-_November_2025_UIN_228292_A11.pdf","hosting":"manufacturer-url-cached-original","freshHostingVerified":false},"sections":{"technicalData":[6,7,10,41],"combustion":[6,10,40,43,65,66],"serviceMode":[38,39,40],"adjustments":[6,37,38,65,66],"fullService":[43,44,45,46,47,48,49,38,40,41,42,65,66],"faultCodes":[54,55,56,57,58,59,38,42,48,50,51,36,34,35],"parts":[17,51],"wiring":[34,35,36],"manuals":[1,7]},"titles":{"1":"Exact Heat2 manual cover","6":"Exact five-model performance and CO2 columns","7":"Natural Gas model/GC applicability","10":"Complete gas supply and cock-loss graph","17":"Exploded assembly and original component legend","34":"Y-plan/S-plan external control examples","35":"Two-switched-live control configuration","36":"Original Heat2 wiring diagram","37":"Gas/electrical commissioning prerequisites and factory settings","38":"Initial lighting, overrun and restart messages","39":"LCD controls and outside-sensor modes","40":"Maximum/minimum rate menus and timed behavior","41":"Gas-rate, system-pressure and control checks","42":"Restart and handover","43":"Full servicing schedule and sampling diagram","44":"Component isolation, closure and draining","45":"Front panel and flue-manifold access","46":"Fan/venturi/injector removal and cleaning","47":"Burner and exchanger cleaning","48":"Combined electrode dimensions and trap priming","49":"External filter cleaning","50":"Clipped flow/return thermistors and spark generator","51":"Gas valve and flow switch","52":"Exact spare-PCB LCD configuration","54":"Fault help and overheat diagnostic chart","55":"Ignition and no-water-flow charts","56":"Flame-loss, fan and false-flame charts","57":"Flow/return thermistor charts","58":"Outside sensor and no-CH charts","59":"No cylinder-DHW and no-display charts","65":"Commissioning combustion prerequisites","66":"Full commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","bytes":59823,"sha256":"b729b85a32870a2ffbb32a717d5975bc2e23188929f5ff476bbea18482423eb9","width":910,"height":1287,"visuallyReviewed":true},{"page":6,"file":"page-6.png","bytes":213172,"sha256":"88b448ff68f0d19c5e5389a4783ed75d50c133057e7548d46f4de79017f64538","width":910,"height":1287,"visuallyReviewed":true},{"page":7,"file":"page-7.png","bytes":207924,"sha256":"7c60bf50cab543d0eca3e147afbf1b53e793b4396ed5bb71cc7429830b4fa86a","width":910,"height":1287,"visuallyReviewed":true},{"page":10,"file":"page-10.png","bytes":385016,"sha256":"69f314d48395b6a08563f6ee9f922f2cfc73e96f1339634aef9a59a54b99bfdd","width":910,"height":1287,"visuallyReviewed":true},{"page":17,"file":"page-17.png","bytes":247882,"sha256":"808fc2bd34b9e577cc2fc562919cf7dc18ef11af62cc6145133eb53544fccc4e","width":910,"height":1287,"visuallyReviewed":true},{"page":34,"file":"page-34.png","bytes":86100,"sha256":"b61ae5953cd9c6a22b40701fc9dfc79d2b6b8517c7be49929925533ab2807a1c","width":910,"height":1287,"visuallyReviewed":true},{"page":35,"file":"page-35.png","bytes":288491,"sha256":"d4d80bf655aa4ea9f0547339a61b078c27b6796ee6b3d0399db4aacc176c6c81","width":910,"height":1287,"visuallyReviewed":true},{"page":36,"file":"page-36.png","bytes":132434,"sha256":"d90d247b0686cd9c8850976b4ab5f330e3e9648951a4ad3e2f21400645505fef","width":910,"height":1287,"visuallyReviewed":true},{"page":37,"file":"page-37.png","bytes":230199,"sha256":"542c2ea62b28310f40a47b08f432df62416f398e4d938975525e9f17409f559f","width":910,"height":1287,"visuallyReviewed":true},{"page":38,"file":"page-38.png","bytes":251496,"sha256":"07797a020d7863a04013a0b58e289c62e3a6d94db2886d2d89a55279e7dd5fb4","width":910,"height":1287,"visuallyReviewed":true},{"page":39,"file":"page-39.png","bytes":115347,"sha256":"c26a55e3b610bede95a77522932a08b8a4a0eb5ff1c736b9753276db4dee7dfe","width":910,"height":1287,"visuallyReviewed":true},{"page":40,"file":"page-40.png","bytes":119305,"sha256":"3c7c45ec4baffbbdae0d54f4fefc8e567c10ddaa15dee7f5203476e1b1966266","width":910,"height":1287,"visuallyReviewed":true},{"page":41,"file":"page-41.png","bytes":239331,"sha256":"6618832178a500f92f61a8bab1fbde80c1e537c0c1eec668e5a4f666271e621d","width":910,"height":1287,"visuallyReviewed":true},{"page":42,"file":"page-42.png","bytes":173448,"sha256":"2cf1195a190da51f0dbd1c05a4b68a8c5d89d07c62c06cb9f1fe05a454e5894e","width":910,"height":1287,"visuallyReviewed":true},{"page":43,"file":"page-43.png","bytes":308870,"sha256":"8f81d42c2ea27c9753bf3bde293bc398651780bb70f17e67d70cb77ae03643a2","width":910,"height":1287,"visuallyReviewed":true},{"page":44,"file":"page-44.png","bytes":160445,"sha256":"c896472d123771d072d80a909adaa216da8304e028eb280a17a9032bb66432da","width":910,"height":1287,"visuallyReviewed":true},{"page":45,"file":"page-45.png","bytes":189840,"sha256":"eb9821cc9a2ffb301828357bf28f0f76ea07e35ba29314bafbd8279cd2c497f8","width":910,"height":1287,"visuallyReviewed":true},{"page":46,"file":"page-46.png","bytes":233964,"sha256":"bea523fc72fe0638b903b9ca6444c36b48b5506d16413adee1f4112437839d73","width":910,"height":1287,"visuallyReviewed":true},{"page":47,"file":"page-47.png","bytes":243993,"sha256":"c6c568556c04593b0dbe6124b4e72e4a93c5b83115db265247bbd534afdd555b","width":910,"height":1287,"visuallyReviewed":true},{"page":48,"file":"page-48.png","bytes":228816,"sha256":"f93d9106ecdea11358692c074e50f4e45955d722e0895f815499c5529fa57d75","width":910,"height":1287,"visuallyReviewed":true},{"page":49,"file":"page-49.png","bytes":142617,"sha256":"4187220b32f206813ec32791843876a2581e1a1dcaf0ab67e27eb8ac178c3930","width":910,"height":1287,"visuallyReviewed":true},{"page":50,"file":"page-50.png","bytes":253377,"sha256":"3a8a6d94509aa33cd5f5311176c9cc38de1a369dfc1e15bf5df1b532f7e3c2c7","width":910,"height":1287,"visuallyReviewed":true},{"page":51,"file":"page-51.png","bytes":176889,"sha256":"fc8aecf79bbf71f68203b3c385e93b8f6101632aa8bd38354039547b6124c427","width":910,"height":1287,"visuallyReviewed":true},{"page":52,"file":"page-52.png","bytes":173830,"sha256":"0fbeb8021e3166c5ce7b4609261dc30ea77a551b9f0e97c605b7a29f6e062ed8","width":910,"height":1287,"visuallyReviewed":true},{"page":54,"file":"page-54.png","bytes":156292,"sha256":"462289c6bf1f81693602f82dad361eb0426e2e0905c44fdc3e07e69a1ac4538e","width":910,"height":1287,"visuallyReviewed":true},{"page":55,"file":"page-55.png","bytes":173100,"sha256":"efee7b2b7e3046ff9b1dc16bf4327a23f97247e3915e8f44e678209c9daeb24c","width":910,"height":1287,"visuallyReviewed":true},{"page":56,"file":"page-56.png","bytes":173821,"sha256":"124476121dc23d464f348251fadb60bafd166301350c7a8282303d463264c1d2","width":910,"height":1287,"visuallyReviewed":true},{"page":57,"file":"page-57.png","bytes":118813,"sha256":"6161a5603340dbdc10ef7d309952400734180653e4939e6f2dd98b4da39a70d6","width":910,"height":1287,"visuallyReviewed":true},{"page":58,"file":"page-58.png","bytes":139851,"sha256":"bd6c47268ec07d848c2cb4a65e1ede062e0817262c7295d52c8fc3de5954fc79","width":910,"height":1287,"visuallyReviewed":true},{"page":59,"file":"page-59.png","bytes":123717,"sha256":"f3b2636b5932c3acc37c4decbc1799c18c248a3dc2827dffbba0c331ba58e8ae","width":910,"height":1287,"visuallyReviewed":true},{"page":65,"file":"page-65.png","bytes":162549,"sha256":"9dddf0760bb6b6f861999f080bd4ce3e6129e41c2f1db3fa483eb1735d902f2d","width":910,"height":1287,"visuallyReviewed":true},{"page":66,"file":"page-66.png","bytes":283155,"sha256":"f77f6dbae5d87207aa065e859cf45799907a9bc17abd4f06622a95b6630f1597","width":910,"height":1287,"visuallyReviewed":true}]},{"identity":{"id":"ideal-logic-max-heat-2-h15-41-860-26","manufacturer":"Ideal","model":"Logic MAX Heat 2 H15","gcNumber":"41-860-26","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 228292 A11","revision":"November 2025","url":"https://idealheating.com/_gatsby/file/880e104aace600895a7dd5fd16a7edf8/Logic%20MAX%20Heat%20Installation%20&%20Servicing%20-%20November%202025%20UIN%20228292%20A11.pdf?u=https%3A%2F%2Fdownloads.ctfassets.net%2Fsj902orc9wh4%2FP1yL86VVNBAU8d4FGfcLs%2F9a2fbc14bfc80858c0751a8f888c0d24%2FLogic_MAX_Heat_Installation___Servicing_-_November_2025_UIN_228292_A11.pdf","hosting":"manufacturer-url-cached-original","freshHostingVerified":false},"sections":{"technicalData":[6,7,10,41],"combustion":[6,10,40,43,65,66],"serviceMode":[38,39,40],"adjustments":[6,37,38,65,66],"fullService":[43,44,45,46,47,48,49,38,40,41,42,65,66],"faultCodes":[54,55,56,57,58,59,38,42,48,50,51,36,34,35],"parts":[17,51],"wiring":[34,35,36],"manuals":[1,7]},"titles":{"1":"Exact Heat2 manual cover","6":"Exact five-model performance and CO2 columns","7":"Natural Gas model/GC applicability","10":"Complete gas supply and cock-loss graph","17":"Exploded assembly and original component legend","34":"Y-plan/S-plan external control examples","35":"Two-switched-live control configuration","36":"Original Heat2 wiring diagram","37":"Gas/electrical commissioning prerequisites and factory settings","38":"Initial lighting, overrun and restart messages","39":"LCD controls and outside-sensor modes","40":"Maximum/minimum rate menus and timed behavior","41":"Gas-rate, system-pressure and control checks","42":"Restart and handover","43":"Full servicing schedule and sampling diagram","44":"Component isolation, closure and draining","45":"Front panel and flue-manifold access","46":"Fan/venturi/injector removal and cleaning","47":"Burner and exchanger cleaning","48":"Combined electrode dimensions and trap priming","49":"External filter cleaning","50":"Clipped flow/return thermistors and spark generator","51":"Gas valve and flow switch","52":"Exact spare-PCB LCD configuration","54":"Fault help and overheat diagnostic chart","55":"Ignition and no-water-flow charts","56":"Flame-loss, fan and false-flame charts","57":"Flow/return thermistor charts","58":"Outside sensor and no-CH charts","59":"No cylinder-DHW and no-display charts","65":"Commissioning combustion prerequisites","66":"Full commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","bytes":59823,"sha256":"b729b85a32870a2ffbb32a717d5975bc2e23188929f5ff476bbea18482423eb9","width":910,"height":1287,"visuallyReviewed":true},{"page":6,"file":"page-6.png","bytes":213172,"sha256":"88b448ff68f0d19c5e5389a4783ed75d50c133057e7548d46f4de79017f64538","width":910,"height":1287,"visuallyReviewed":true},{"page":7,"file":"page-7.png","bytes":207924,"sha256":"7c60bf50cab543d0eca3e147afbf1b53e793b4396ed5bb71cc7429830b4fa86a","width":910,"height":1287,"visuallyReviewed":true},{"page":10,"file":"page-10.png","bytes":385016,"sha256":"69f314d48395b6a08563f6ee9f922f2cfc73e96f1339634aef9a59a54b99bfdd","width":910,"height":1287,"visuallyReviewed":true},{"page":17,"file":"page-17.png","bytes":247882,"sha256":"808fc2bd34b9e577cc2fc562919cf7dc18ef11af62cc6145133eb53544fccc4e","width":910,"height":1287,"visuallyReviewed":true},{"page":34,"file":"page-34.png","bytes":86100,"sha256":"b61ae5953cd9c6a22b40701fc9dfc79d2b6b8517c7be49929925533ab2807a1c","width":910,"height":1287,"visuallyReviewed":true},{"page":35,"file":"page-35.png","bytes":288491,"sha256":"d4d80bf655aa4ea9f0547339a61b078c27b6796ee6b3d0399db4aacc176c6c81","width":910,"height":1287,"visuallyReviewed":true},{"page":36,"file":"page-36.png","bytes":132434,"sha256":"d90d247b0686cd9c8850976b4ab5f330e3e9648951a4ad3e2f21400645505fef","width":910,"height":1287,"visuallyReviewed":true},{"page":37,"file":"page-37.png","bytes":230199,"sha256":"542c2ea62b28310f40a47b08f432df62416f398e4d938975525e9f17409f559f","width":910,"height":1287,"visuallyReviewed":true},{"page":38,"file":"page-38.png","bytes":251496,"sha256":"07797a020d7863a04013a0b58e289c62e3a6d94db2886d2d89a55279e7dd5fb4","width":910,"height":1287,"visuallyReviewed":true},{"page":39,"file":"page-39.png","bytes":115347,"sha256":"c26a55e3b610bede95a77522932a08b8a4a0eb5ff1c736b9753276db4dee7dfe","width":910,"height":1287,"visuallyReviewed":true},{"page":40,"file":"page-40.png","bytes":119305,"sha256":"3c7c45ec4baffbbdae0d54f4fefc8e567c10ddaa15dee7f5203476e1b1966266","width":910,"height":1287,"visuallyReviewed":true},{"page":41,"file":"page-41.png","bytes":239331,"sha256":"6618832178a500f92f61a8bab1fbde80c1e537c0c1eec668e5a4f666271e621d","width":910,"height":1287,"visuallyReviewed":true},{"page":42,"file":"page-42.png","bytes":173448,"sha256":"2cf1195a190da51f0dbd1c05a4b68a8c5d89d07c62c06cb9f1fe05a454e5894e","width":910,"height":1287,"visuallyReviewed":true},{"page":43,"file":"page-43.png","bytes":308870,"sha256":"8f81d42c2ea27c9753bf3bde293bc398651780bb70f17e67d70cb77ae03643a2","width":910,"height":1287,"visuallyReviewed":true},{"page":44,"file":"page-44.png","bytes":160445,"sha256":"c896472d123771d072d80a909adaa216da8304e028eb280a17a9032bb66432da","width":910,"height":1287,"visuallyReviewed":true},{"page":45,"file":"page-45.png","bytes":189840,"sha256":"eb9821cc9a2ffb301828357bf28f0f76ea07e35ba29314bafbd8279cd2c497f8","width":910,"height":1287,"visuallyReviewed":true},{"page":46,"file":"page-46.png","bytes":233964,"sha256":"bea523fc72fe0638b903b9ca6444c36b48b5506d16413adee1f4112437839d73","width":910,"height":1287,"visuallyReviewed":true},{"page":47,"file":"page-47.png","bytes":243993,"sha256":"c6c568556c04593b0dbe6124b4e72e4a93c5b83115db265247bbd534afdd555b","width":910,"height":1287,"visuallyReviewed":true},{"page":48,"file":"page-48.png","bytes":228816,"sha256":"f93d9106ecdea11358692c074e50f4e45955d722e0895f815499c5529fa57d75","width":910,"height":1287,"visuallyReviewed":true},{"page":49,"file":"page-49.png","bytes":142617,"sha256":"4187220b32f206813ec32791843876a2581e1a1dcaf0ab67e27eb8ac178c3930","width":910,"height":1287,"visuallyReviewed":true},{"page":50,"file":"page-50.png","bytes":253377,"sha256":"3a8a6d94509aa33cd5f5311176c9cc38de1a369dfc1e15bf5df1b532f7e3c2c7","width":910,"height":1287,"visuallyReviewed":true},{"page":51,"file":"page-51.png","bytes":176889,"sha256":"fc8aecf79bbf71f68203b3c385e93b8f6101632aa8bd38354039547b6124c427","width":910,"height":1287,"visuallyReviewed":true},{"page":52,"file":"page-52.png","bytes":173830,"sha256":"0fbeb8021e3166c5ce7b4609261dc30ea77a551b9f0e97c605b7a29f6e062ed8","width":910,"height":1287,"visuallyReviewed":true},{"page":54,"file":"page-54.png","bytes":156292,"sha256":"462289c6bf1f81693602f82dad361eb0426e2e0905c44fdc3e07e69a1ac4538e","width":910,"height":1287,"visuallyReviewed":true},{"page":55,"file":"page-55.png","bytes":173100,"sha256":"efee7b2b7e3046ff9b1dc16bf4327a23f97247e3915e8f44e678209c9daeb24c","width":910,"height":1287,"visuallyReviewed":true},{"page":56,"file":"page-56.png","bytes":173821,"sha256":"124476121dc23d464f348251fadb60bafd166301350c7a8282303d463264c1d2","width":910,"height":1287,"visuallyReviewed":true},{"page":57,"file":"page-57.png","bytes":118813,"sha256":"6161a5603340dbdc10ef7d309952400734180653e4939e6f2dd98b4da39a70d6","width":910,"height":1287,"visuallyReviewed":true},{"page":58,"file":"page-58.png","bytes":139851,"sha256":"bd6c47268ec07d848c2cb4a65e1ede062e0817262c7295d52c8fc3de5954fc79","width":910,"height":1287,"visuallyReviewed":true},{"page":59,"file":"page-59.png","bytes":123717,"sha256":"f3b2636b5932c3acc37c4decbc1799c18c248a3dc2827dffbba0c331ba58e8ae","width":910,"height":1287,"visuallyReviewed":true},{"page":65,"file":"page-65.png","bytes":162549,"sha256":"9dddf0760bb6b6f861999f080bd4ce3e6129e41c2f1db3fa483eb1735d902f2d","width":910,"height":1287,"visuallyReviewed":true},{"page":66,"file":"page-66.png","bytes":283155,"sha256":"f77f6dbae5d87207aa065e859cf45799907a9bc17abd4f06622a95b6630f1597","width":910,"height":1287,"visuallyReviewed":true}]},{"identity":{"id":"ideal-logic-max-heat-2-h18-41-860-27","manufacturer":"Ideal","model":"Logic MAX Heat 2 H18","gcNumber":"41-860-27","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 228292 A11","revision":"November 2025","url":"https://idealheating.com/_gatsby/file/880e104aace600895a7dd5fd16a7edf8/Logic%20MAX%20Heat%20Installation%20&%20Servicing%20-%20November%202025%20UIN%20228292%20A11.pdf?u=https%3A%2F%2Fdownloads.ctfassets.net%2Fsj902orc9wh4%2FP1yL86VVNBAU8d4FGfcLs%2F9a2fbc14bfc80858c0751a8f888c0d24%2FLogic_MAX_Heat_Installation___Servicing_-_November_2025_UIN_228292_A11.pdf","hosting":"manufacturer-url-cached-original","freshHostingVerified":false},"sections":{"technicalData":[6,7,10,41],"combustion":[6,10,40,43,65,66],"serviceMode":[38,39,40],"adjustments":[6,37,38,65,66],"fullService":[43,44,45,46,47,48,49,38,40,41,42,65,66],"faultCodes":[54,55,56,57,58,59,38,42,48,50,51,36,34,35],"parts":[17,51],"wiring":[34,35,36],"manuals":[1,7]},"titles":{"1":"Exact Heat2 manual cover","6":"Exact five-model performance and CO2 columns","7":"Natural Gas model/GC applicability","10":"Complete gas supply and cock-loss graph","17":"Exploded assembly and original component legend","34":"Y-plan/S-plan external control examples","35":"Two-switched-live control configuration","36":"Original Heat2 wiring diagram","37":"Gas/electrical commissioning prerequisites and factory settings","38":"Initial lighting, overrun and restart messages","39":"LCD controls and outside-sensor modes","40":"Maximum/minimum rate menus and timed behavior","41":"Gas-rate, system-pressure and control checks","42":"Restart and handover","43":"Full servicing schedule and sampling diagram","44":"Component isolation, closure and draining","45":"Front panel and flue-manifold access","46":"Fan/venturi/injector removal and cleaning","47":"Burner and exchanger cleaning","48":"Combined electrode dimensions and trap priming","49":"External filter cleaning","50":"Clipped flow/return thermistors and spark generator","51":"Gas valve and flow switch","52":"Exact spare-PCB LCD configuration","54":"Fault help and overheat diagnostic chart","55":"Ignition and no-water-flow charts","56":"Flame-loss, fan and false-flame charts","57":"Flow/return thermistor charts","58":"Outside sensor and no-CH charts","59":"No cylinder-DHW and no-display charts","65":"Commissioning combustion prerequisites","66":"Full commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","bytes":59823,"sha256":"b729b85a32870a2ffbb32a717d5975bc2e23188929f5ff476bbea18482423eb9","width":910,"height":1287,"visuallyReviewed":true},{"page":6,"file":"page-6.png","bytes":213172,"sha256":"88b448ff68f0d19c5e5389a4783ed75d50c133057e7548d46f4de79017f64538","width":910,"height":1287,"visuallyReviewed":true},{"page":7,"file":"page-7.png","bytes":207924,"sha256":"7c60bf50cab543d0eca3e147afbf1b53e793b4396ed5bb71cc7429830b4fa86a","width":910,"height":1287,"visuallyReviewed":true},{"page":10,"file":"page-10.png","bytes":385016,"sha256":"69f314d48395b6a08563f6ee9f922f2cfc73e96f1339634aef9a59a54b99bfdd","width":910,"height":1287,"visuallyReviewed":true},{"page":17,"file":"page-17.png","bytes":247882,"sha256":"808fc2bd34b9e577cc2fc562919cf7dc18ef11af62cc6145133eb53544fccc4e","width":910,"height":1287,"visuallyReviewed":true},{"page":34,"file":"page-34.png","bytes":86100,"sha256":"b61ae5953cd9c6a22b40701fc9dfc79d2b6b8517c7be49929925533ab2807a1c","width":910,"height":1287,"visuallyReviewed":true},{"page":35,"file":"page-35.png","bytes":288491,"sha256":"d4d80bf655aa4ea9f0547339a61b078c27b6796ee6b3d0399db4aacc176c6c81","width":910,"height":1287,"visuallyReviewed":true},{"page":36,"file":"page-36.png","bytes":132434,"sha256":"d90d247b0686cd9c8850976b4ab5f330e3e9648951a4ad3e2f21400645505fef","width":910,"height":1287,"visuallyReviewed":true},{"page":37,"file":"page-37.png","bytes":230199,"sha256":"542c2ea62b28310f40a47b08f432df62416f398e4d938975525e9f17409f559f","width":910,"height":1287,"visuallyReviewed":true},{"page":38,"file":"page-38.png","bytes":251496,"sha256":"07797a020d7863a04013a0b58e289c62e3a6d94db2886d2d89a55279e7dd5fb4","width":910,"height":1287,"visuallyReviewed":true},{"page":39,"file":"page-39.png","bytes":115347,"sha256":"c26a55e3b610bede95a77522932a08b8a4a0eb5ff1c736b9753276db4dee7dfe","width":910,"height":1287,"visuallyReviewed":true},{"page":40,"file":"page-40.png","bytes":119305,"sha256":"3c7c45ec4baffbbdae0d54f4fefc8e567c10ddaa15dee7f5203476e1b1966266","width":910,"height":1287,"visuallyReviewed":true},{"page":41,"file":"page-41.png","bytes":239331,"sha256":"6618832178a500f92f61a8bab1fbde80c1e537c0c1eec668e5a4f666271e621d","width":910,"height":1287,"visuallyReviewed":true},{"page":42,"file":"page-42.png","bytes":173448,"sha256":"2cf1195a190da51f0dbd1c05a4b68a8c5d89d07c62c06cb9f1fe05a454e5894e","width":910,"height":1287,"visuallyReviewed":true},{"page":43,"file":"page-43.png","bytes":308870,"sha256":"8f81d42c2ea27c9753bf3bde293bc398651780bb70f17e67d70cb77ae03643a2","width":910,"height":1287,"visuallyReviewed":true},{"page":44,"file":"page-44.png","bytes":160445,"sha256":"c896472d123771d072d80a909adaa216da8304e028eb280a17a9032bb66432da","width":910,"height":1287,"visuallyReviewed":true},{"page":45,"file":"page-45.png","bytes":189840,"sha256":"eb9821cc9a2ffb301828357bf28f0f76ea07e35ba29314bafbd8279cd2c497f8","width":910,"height":1287,"visuallyReviewed":true},{"page":46,"file":"page-46.png","bytes":233964,"sha256":"bea523fc72fe0638b903b9ca6444c36b48b5506d16413adee1f4112437839d73","width":910,"height":1287,"visuallyReviewed":true},{"page":47,"file":"page-47.png","bytes":243993,"sha256":"c6c568556c04593b0dbe6124b4e72e4a93c5b83115db265247bbd534afdd555b","width":910,"height":1287,"visuallyReviewed":true},{"page":48,"file":"page-48.png","bytes":228816,"sha256":"f93d9106ecdea11358692c074e50f4e45955d722e0895f815499c5529fa57d75","width":910,"height":1287,"visuallyReviewed":true},{"page":49,"file":"page-49.png","bytes":142617,"sha256":"4187220b32f206813ec32791843876a2581e1a1dcaf0ab67e27eb8ac178c3930","width":910,"height":1287,"visuallyReviewed":true},{"page":50,"file":"page-50.png","bytes":253377,"sha256":"3a8a6d94509aa33cd5f5311176c9cc38de1a369dfc1e15bf5df1b532f7e3c2c7","width":910,"height":1287,"visuallyReviewed":true},{"page":51,"file":"page-51.png","bytes":176889,"sha256":"fc8aecf79bbf71f68203b3c385e93b8f6101632aa8bd38354039547b6124c427","width":910,"height":1287,"visuallyReviewed":true},{"page":52,"file":"page-52.png","bytes":173830,"sha256":"0fbeb8021e3166c5ce7b4609261dc30ea77a551b9f0e97c605b7a29f6e062ed8","width":910,"height":1287,"visuallyReviewed":true},{"page":54,"file":"page-54.png","bytes":156292,"sha256":"462289c6bf1f81693602f82dad361eb0426e2e0905c44fdc3e07e69a1ac4538e","width":910,"height":1287,"visuallyReviewed":true},{"page":55,"file":"page-55.png","bytes":173100,"sha256":"efee7b2b7e3046ff9b1dc16bf4327a23f97247e3915e8f44e678209c9daeb24c","width":910,"height":1287,"visuallyReviewed":true},{"page":56,"file":"page-56.png","bytes":173821,"sha256":"124476121dc23d464f348251fadb60bafd166301350c7a8282303d463264c1d2","width":910,"height":1287,"visuallyReviewed":true},{"page":57,"file":"page-57.png","bytes":118813,"sha256":"6161a5603340dbdc10ef7d309952400734180653e4939e6f2dd98b4da39a70d6","width":910,"height":1287,"visuallyReviewed":true},{"page":58,"file":"page-58.png","bytes":139851,"sha256":"bd6c47268ec07d848c2cb4a65e1ede062e0817262c7295d52c8fc3de5954fc79","width":910,"height":1287,"visuallyReviewed":true},{"page":59,"file":"page-59.png","bytes":123717,"sha256":"f3b2636b5932c3acc37c4decbc1799c18c248a3dc2827dffbba0c331ba58e8ae","width":910,"height":1287,"visuallyReviewed":true},{"page":65,"file":"page-65.png","bytes":162549,"sha256":"9dddf0760bb6b6f861999f080bd4ce3e6129e41c2f1db3fa483eb1735d902f2d","width":910,"height":1287,"visuallyReviewed":true},{"page":66,"file":"page-66.png","bytes":283155,"sha256":"f77f6dbae5d87207aa065e859cf45799907a9bc17abd4f06622a95b6630f1597","width":910,"height":1287,"visuallyReviewed":true}]},{"identity":{"id":"ideal-logic-max-heat-2-h24-41-860-28","manufacturer":"Ideal","model":"Logic MAX Heat 2 H24","gcNumber":"41-860-28","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 228292 A11","revision":"November 2025","url":"https://idealheating.com/_gatsby/file/880e104aace600895a7dd5fd16a7edf8/Logic%20MAX%20Heat%20Installation%20&%20Servicing%20-%20November%202025%20UIN%20228292%20A11.pdf?u=https%3A%2F%2Fdownloads.ctfassets.net%2Fsj902orc9wh4%2FP1yL86VVNBAU8d4FGfcLs%2F9a2fbc14bfc80858c0751a8f888c0d24%2FLogic_MAX_Heat_Installation___Servicing_-_November_2025_UIN_228292_A11.pdf","hosting":"manufacturer-url-cached-original","freshHostingVerified":false},"sections":{"technicalData":[6,7,10,41],"combustion":[6,10,40,43,65,66],"serviceMode":[38,39,40],"adjustments":[6,37,38,65,66],"fullService":[43,44,45,46,47,48,49,38,40,41,42,65,66],"faultCodes":[54,55,56,57,58,59,38,42,48,50,51,36,34,35],"parts":[17,51],"wiring":[34,35,36],"manuals":[1,7]},"titles":{"1":"Exact Heat2 manual cover","6":"Exact five-model performance and CO2 columns","7":"Natural Gas model/GC applicability","10":"Complete gas supply and cock-loss graph","17":"Exploded assembly and original component legend","34":"Y-plan/S-plan external control examples","35":"Two-switched-live control configuration","36":"Original Heat2 wiring diagram","37":"Gas/electrical commissioning prerequisites and factory settings","38":"Initial lighting, overrun and restart messages","39":"LCD controls and outside-sensor modes","40":"Maximum/minimum rate menus and timed behavior","41":"Gas-rate, system-pressure and control checks","42":"Restart and handover","43":"Full servicing schedule and sampling diagram","44":"Component isolation, closure and draining","45":"Front panel and flue-manifold access","46":"Fan/venturi/injector removal and cleaning","47":"Burner and exchanger cleaning","48":"Combined electrode dimensions and trap priming","49":"External filter cleaning","50":"Clipped flow/return thermistors and spark generator","51":"Gas valve and flow switch","52":"Exact spare-PCB LCD configuration","54":"Fault help and overheat diagnostic chart","55":"Ignition and no-water-flow charts","56":"Flame-loss, fan and false-flame charts","57":"Flow/return thermistor charts","58":"Outside sensor and no-CH charts","59":"No cylinder-DHW and no-display charts","65":"Commissioning combustion prerequisites","66":"Full commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","bytes":59823,"sha256":"b729b85a32870a2ffbb32a717d5975bc2e23188929f5ff476bbea18482423eb9","width":910,"height":1287,"visuallyReviewed":true},{"page":6,"file":"page-6.png","bytes":213172,"sha256":"88b448ff68f0d19c5e5389a4783ed75d50c133057e7548d46f4de79017f64538","width":910,"height":1287,"visuallyReviewed":true},{"page":7,"file":"page-7.png","bytes":207924,"sha256":"7c60bf50cab543d0eca3e147afbf1b53e793b4396ed5bb71cc7429830b4fa86a","width":910,"height":1287,"visuallyReviewed":true},{"page":10,"file":"page-10.png","bytes":385016,"sha256":"69f314d48395b6a08563f6ee9f922f2cfc73e96f1339634aef9a59a54b99bfdd","width":910,"height":1287,"visuallyReviewed":true},{"page":17,"file":"page-17.png","bytes":247882,"sha256":"808fc2bd34b9e577cc2fc562919cf7dc18ef11af62cc6145133eb53544fccc4e","width":910,"height":1287,"visuallyReviewed":true},{"page":34,"file":"page-34.png","bytes":86100,"sha256":"b61ae5953cd9c6a22b40701fc9dfc79d2b6b8517c7be49929925533ab2807a1c","width":910,"height":1287,"visuallyReviewed":true},{"page":35,"file":"page-35.png","bytes":288491,"sha256":"d4d80bf655aa4ea9f0547339a61b078c27b6796ee6b3d0399db4aacc176c6c81","width":910,"height":1287,"visuallyReviewed":true},{"page":36,"file":"page-36.png","bytes":132434,"sha256":"d90d247b0686cd9c8850976b4ab5f330e3e9648951a4ad3e2f21400645505fef","width":910,"height":1287,"visuallyReviewed":true},{"page":37,"file":"page-37.png","bytes":230199,"sha256":"542c2ea62b28310f40a47b08f432df62416f398e4d938975525e9f17409f559f","width":910,"height":1287,"visuallyReviewed":true},{"page":38,"file":"page-38.png","bytes":251496,"sha256":"07797a020d7863a04013a0b58e289c62e3a6d94db2886d2d89a55279e7dd5fb4","width":910,"height":1287,"visuallyReviewed":true},{"page":39,"file":"page-39.png","bytes":115347,"sha256":"c26a55e3b610bede95a77522932a08b8a4a0eb5ff1c736b9753276db4dee7dfe","width":910,"height":1287,"visuallyReviewed":true},{"page":40,"file":"page-40.png","bytes":119305,"sha256":"3c7c45ec4baffbbdae0d54f4fefc8e567c10ddaa15dee7f5203476e1b1966266","width":910,"height":1287,"visuallyReviewed":true},{"page":41,"file":"page-41.png","bytes":239331,"sha256":"6618832178a500f92f61a8bab1fbde80c1e537c0c1eec668e5a4f666271e621d","width":910,"height":1287,"visuallyReviewed":true},{"page":42,"file":"page-42.png","bytes":173448,"sha256":"2cf1195a190da51f0dbd1c05a4b68a8c5d89d07c62c06cb9f1fe05a454e5894e","width":910,"height":1287,"visuallyReviewed":true},{"page":43,"file":"page-43.png","bytes":308870,"sha256":"8f81d42c2ea27c9753bf3bde293bc398651780bb70f17e67d70cb77ae03643a2","width":910,"height":1287,"visuallyReviewed":true},{"page":44,"file":"page-44.png","bytes":160445,"sha256":"c896472d123771d072d80a909adaa216da8304e028eb280a17a9032bb66432da","width":910,"height":1287,"visuallyReviewed":true},{"page":45,"file":"page-45.png","bytes":189840,"sha256":"eb9821cc9a2ffb301828357bf28f0f76ea07e35ba29314bafbd8279cd2c497f8","width":910,"height":1287,"visuallyReviewed":true},{"page":46,"file":"page-46.png","bytes":233964,"sha256":"bea523fc72fe0638b903b9ca6444c36b48b5506d16413adee1f4112437839d73","width":910,"height":1287,"visuallyReviewed":true},{"page":47,"file":"page-47.png","bytes":243993,"sha256":"c6c568556c04593b0dbe6124b4e72e4a93c5b83115db265247bbd534afdd555b","width":910,"height":1287,"visuallyReviewed":true},{"page":48,"file":"page-48.png","bytes":228816,"sha256":"f93d9106ecdea11358692c074e50f4e45955d722e0895f815499c5529fa57d75","width":910,"height":1287,"visuallyReviewed":true},{"page":49,"file":"page-49.png","bytes":142617,"sha256":"4187220b32f206813ec32791843876a2581e1a1dcaf0ab67e27eb8ac178c3930","width":910,"height":1287,"visuallyReviewed":true},{"page":50,"file":"page-50.png","bytes":253377,"sha256":"3a8a6d94509aa33cd5f5311176c9cc38de1a369dfc1e15bf5df1b532f7e3c2c7","width":910,"height":1287,"visuallyReviewed":true},{"page":51,"file":"page-51.png","bytes":176889,"sha256":"fc8aecf79bbf71f68203b3c385e93b8f6101632aa8bd38354039547b6124c427","width":910,"height":1287,"visuallyReviewed":true},{"page":52,"file":"page-52.png","bytes":173830,"sha256":"0fbeb8021e3166c5ce7b4609261dc30ea77a551b9f0e97c605b7a29f6e062ed8","width":910,"height":1287,"visuallyReviewed":true},{"page":54,"file":"page-54.png","bytes":156292,"sha256":"462289c6bf1f81693602f82dad361eb0426e2e0905c44fdc3e07e69a1ac4538e","width":910,"height":1287,"visuallyReviewed":true},{"page":55,"file":"page-55.png","bytes":173100,"sha256":"efee7b2b7e3046ff9b1dc16bf4327a23f97247e3915e8f44e678209c9daeb24c","width":910,"height":1287,"visuallyReviewed":true},{"page":56,"file":"page-56.png","bytes":173821,"sha256":"124476121dc23d464f348251fadb60bafd166301350c7a8282303d463264c1d2","width":910,"height":1287,"visuallyReviewed":true},{"page":57,"file":"page-57.png","bytes":118813,"sha256":"6161a5603340dbdc10ef7d309952400734180653e4939e6f2dd98b4da39a70d6","width":910,"height":1287,"visuallyReviewed":true},{"page":58,"file":"page-58.png","bytes":139851,"sha256":"bd6c47268ec07d848c2cb4a65e1ede062e0817262c7295d52c8fc3de5954fc79","width":910,"height":1287,"visuallyReviewed":true},{"page":59,"file":"page-59.png","bytes":123717,"sha256":"f3b2636b5932c3acc37c4decbc1799c18c248a3dc2827dffbba0c331ba58e8ae","width":910,"height":1287,"visuallyReviewed":true},{"page":65,"file":"page-65.png","bytes":162549,"sha256":"9dddf0760bb6b6f861999f080bd4ce3e6129e41c2f1db3fa483eb1735d902f2d","width":910,"height":1287,"visuallyReviewed":true},{"page":66,"file":"page-66.png","bytes":283155,"sha256":"f77f6dbae5d87207aa065e859cf45799907a9bc17abd4f06622a95b6630f1597","width":910,"height":1287,"visuallyReviewed":true}]},{"identity":{"id":"ideal-logic-max-heat-2-h30-41-860-29","manufacturer":"Ideal","model":"Logic MAX Heat 2 H30","gcNumber":"41-860-29","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 228292 A11","revision":"November 2025","url":"https://idealheating.com/_gatsby/file/880e104aace600895a7dd5fd16a7edf8/Logic%20MAX%20Heat%20Installation%20&%20Servicing%20-%20November%202025%20UIN%20228292%20A11.pdf?u=https%3A%2F%2Fdownloads.ctfassets.net%2Fsj902orc9wh4%2FP1yL86VVNBAU8d4FGfcLs%2F9a2fbc14bfc80858c0751a8f888c0d24%2FLogic_MAX_Heat_Installation___Servicing_-_November_2025_UIN_228292_A11.pdf","hosting":"manufacturer-url-cached-original","freshHostingVerified":false},"sections":{"technicalData":[6,7,10,41],"combustion":[6,10,40,43,65,66],"serviceMode":[38,39,40],"adjustments":[6,37,38,65,66],"fullService":[43,44,45,46,47,48,49,38,40,41,42,65,66],"faultCodes":[54,55,56,57,58,59,38,42,48,50,51,36,34,35],"parts":[17,51],"wiring":[34,35,36],"manuals":[1,7]},"titles":{"1":"Exact Heat2 manual cover","6":"Exact five-model performance and CO2 columns","7":"Natural Gas model/GC applicability","10":"Complete gas supply and cock-loss graph","17":"Exploded assembly and original component legend","34":"Y-plan/S-plan external control examples","35":"Two-switched-live control configuration","36":"Original Heat2 wiring diagram","37":"Gas/electrical commissioning prerequisites and factory settings","38":"Initial lighting, overrun and restart messages","39":"LCD controls and outside-sensor modes","40":"Maximum/minimum rate menus and timed behavior","41":"Gas-rate, system-pressure and control checks","42":"Restart and handover","43":"Full servicing schedule and sampling diagram","44":"Component isolation, closure and draining","45":"Front panel and flue-manifold access","46":"Fan/venturi/injector removal and cleaning","47":"Burner and exchanger cleaning","48":"Combined electrode dimensions and trap priming","49":"External filter cleaning","50":"Clipped flow/return thermistors and spark generator","51":"Gas valve and flow switch","52":"Exact spare-PCB LCD configuration","54":"Fault help and overheat diagnostic chart","55":"Ignition and no-water-flow charts","56":"Flame-loss, fan and false-flame charts","57":"Flow/return thermistor charts","58":"Outside sensor and no-CH charts","59":"No cylinder-DHW and no-display charts","65":"Commissioning combustion prerequisites","66":"Full commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","bytes":59823,"sha256":"b729b85a32870a2ffbb32a717d5975bc2e23188929f5ff476bbea18482423eb9","width":910,"height":1287,"visuallyReviewed":true},{"page":6,"file":"page-6.png","bytes":213172,"sha256":"88b448ff68f0d19c5e5389a4783ed75d50c133057e7548d46f4de79017f64538","width":910,"height":1287,"visuallyReviewed":true},{"page":7,"file":"page-7.png","bytes":207924,"sha256":"7c60bf50cab543d0eca3e147afbf1b53e793b4396ed5bb71cc7429830b4fa86a","width":910,"height":1287,"visuallyReviewed":true},{"page":10,"file":"page-10.png","bytes":385016,"sha256":"69f314d48395b6a08563f6ee9f922f2cfc73e96f1339634aef9a59a54b99bfdd","width":910,"height":1287,"visuallyReviewed":true},{"page":17,"file":"page-17.png","bytes":247882,"sha256":"808fc2bd34b9e577cc2fc562919cf7dc18ef11af62cc6145133eb53544fccc4e","width":910,"height":1287,"visuallyReviewed":true},{"page":34,"file":"page-34.png","bytes":86100,"sha256":"b61ae5953cd9c6a22b40701fc9dfc79d2b6b8517c7be49929925533ab2807a1c","width":910,"height":1287,"visuallyReviewed":true},{"page":35,"file":"page-35.png","bytes":288491,"sha256":"d4d80bf655aa4ea9f0547339a61b078c27b6796ee6b3d0399db4aacc176c6c81","width":910,"height":1287,"visuallyReviewed":true},{"page":36,"file":"page-36.png","bytes":132434,"sha256":"d90d247b0686cd9c8850976b4ab5f330e3e9648951a4ad3e2f21400645505fef","width":910,"height":1287,"visuallyReviewed":true},{"page":37,"file":"page-37.png","bytes":230199,"sha256":"542c2ea62b28310f40a47b08f432df62416f398e4d938975525e9f17409f559f","width":910,"height":1287,"visuallyReviewed":true},{"page":38,"file":"page-38.png","bytes":251496,"sha256":"07797a020d7863a04013a0b58e289c62e3a6d94db2886d2d89a55279e7dd5fb4","width":910,"height":1287,"visuallyReviewed":true},{"page":39,"file":"page-39.png","bytes":115347,"sha256":"c26a55e3b610bede95a77522932a08b8a4a0eb5ff1c736b9753276db4dee7dfe","width":910,"height":1287,"visuallyReviewed":true},{"page":40,"file":"page-40.png","bytes":119305,"sha256":"3c7c45ec4baffbbdae0d54f4fefc8e567c10ddaa15dee7f5203476e1b1966266","width":910,"height":1287,"visuallyReviewed":true},{"page":41,"file":"page-41.png","bytes":239331,"sha256":"6618832178a500f92f61a8bab1fbde80c1e537c0c1eec668e5a4f666271e621d","width":910,"height":1287,"visuallyReviewed":true},{"page":42,"file":"page-42.png","bytes":173448,"sha256":"2cf1195a190da51f0dbd1c05a4b68a8c5d89d07c62c06cb9f1fe05a454e5894e","width":910,"height":1287,"visuallyReviewed":true},{"page":43,"file":"page-43.png","bytes":308870,"sha256":"8f81d42c2ea27c9753bf3bde293bc398651780bb70f17e67d70cb77ae03643a2","width":910,"height":1287,"visuallyReviewed":true},{"page":44,"file":"page-44.png","bytes":160445,"sha256":"c896472d123771d072d80a909adaa216da8304e028eb280a17a9032bb66432da","width":910,"height":1287,"visuallyReviewed":true},{"page":45,"file":"page-45.png","bytes":189840,"sha256":"eb9821cc9a2ffb301828357bf28f0f76ea07e35ba29314bafbd8279cd2c497f8","width":910,"height":1287,"visuallyReviewed":true},{"page":46,"file":"page-46.png","bytes":233964,"sha256":"bea523fc72fe0638b903b9ca6444c36b48b5506d16413adee1f4112437839d73","width":910,"height":1287,"visuallyReviewed":true},{"page":47,"file":"page-47.png","bytes":243993,"sha256":"c6c568556c04593b0dbe6124b4e72e4a93c5b83115db265247bbd534afdd555b","width":910,"height":1287,"visuallyReviewed":true},{"page":48,"file":"page-48.png","bytes":228816,"sha256":"f93d9106ecdea11358692c074e50f4e45955d722e0895f815499c5529fa57d75","width":910,"height":1287,"visuallyReviewed":true},{"page":49,"file":"page-49.png","bytes":142617,"sha256":"4187220b32f206813ec32791843876a2581e1a1dcaf0ab67e27eb8ac178c3930","width":910,"height":1287,"visuallyReviewed":true},{"page":50,"file":"page-50.png","bytes":253377,"sha256":"3a8a6d94509aa33cd5f5311176c9cc38de1a369dfc1e15bf5df1b532f7e3c2c7","width":910,"height":1287,"visuallyReviewed":true},{"page":51,"file":"page-51.png","bytes":176889,"sha256":"fc8aecf79bbf71f68203b3c385e93b8f6101632aa8bd38354039547b6124c427","width":910,"height":1287,"visuallyReviewed":true},{"page":52,"file":"page-52.png","bytes":173830,"sha256":"0fbeb8021e3166c5ce7b4609261dc30ea77a551b9f0e97c605b7a29f6e062ed8","width":910,"height":1287,"visuallyReviewed":true},{"page":54,"file":"page-54.png","bytes":156292,"sha256":"462289c6bf1f81693602f82dad361eb0426e2e0905c44fdc3e07e69a1ac4538e","width":910,"height":1287,"visuallyReviewed":true},{"page":55,"file":"page-55.png","bytes":173100,"sha256":"efee7b2b7e3046ff9b1dc16bf4327a23f97247e3915e8f44e678209c9daeb24c","width":910,"height":1287,"visuallyReviewed":true},{"page":56,"file":"page-56.png","bytes":173821,"sha256":"124476121dc23d464f348251fadb60bafd166301350c7a8282303d463264c1d2","width":910,"height":1287,"visuallyReviewed":true},{"page":57,"file":"page-57.png","bytes":118813,"sha256":"6161a5603340dbdc10ef7d309952400734180653e4939e6f2dd98b4da39a70d6","width":910,"height":1287,"visuallyReviewed":true},{"page":58,"file":"page-58.png","bytes":139851,"sha256":"bd6c47268ec07d848c2cb4a65e1ede062e0817262c7295d52c8fc3de5954fc79","width":910,"height":1287,"visuallyReviewed":true},{"page":59,"file":"page-59.png","bytes":123717,"sha256":"f3b2636b5932c3acc37c4decbc1799c18c248a3dc2827dffbba0c331ba58e8ae","width":910,"height":1287,"visuallyReviewed":true},{"page":65,"file":"page-65.png","bytes":162549,"sha256":"9dddf0760bb6b6f861999f080bd4ce3e6129e41c2f1db3fa483eb1735d902f2d","width":910,"height":1287,"visuallyReviewed":true},{"page":66,"file":"page-66.png","bytes":283155,"sha256":"f77f6dbae5d87207aa065e859cf45799907a9bc17abd4f06622a95b6630f1597","width":910,"height":1287,"visuallyReviewed":true}]}],"./manual-pages/ideal-max-heat2-20261029/");
    (function renderOriginalLogicHeatFaultPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-original-logic-heat-fault-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+' · GC '+selected.gcNumber+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"ideal-logic-heat-original-12-ng-41-399-99","manufacturer":"Ideal","model":"Logic Heat 12","gcNumber":"41-399-99","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"faultCodes":[50,51,52,53,54,47]},"titles":{"47":"Exact Boiler Chip Card and spare-PCB requirements","50":"Complete original alternating-display and symptom menu","51":"L1/L2/L6 complete original decision trees","52":"F2/F3/F4/F5 complete original decision trees","53":"F6/FA/Fd/c2 complete original decision trees","54":"No CH/no cylinder DHW/no display original decision trees"},"assets":[{"page":47,"file":"page-47.png","width":974,"height":1351,"bytes":498564,"sha256":"3b2528beacdd0d4dd6a4535abc14f4ffc0509b4a3595b7a3548adf192f091209"},{"page":50,"file":"page-50.png","width":974,"height":1351,"bytes":206248,"sha256":"db388d82939c6ad4ce7d9f44bc50fb0f5596f700fc44ec2976717d7add913d60"},{"page":51,"file":"page-51.png","width":974,"height":1351,"bytes":308156,"sha256":"279e896047acbe1b78395afcdbfea4afba4c588c02b34952aa09c9099fafe2b0"},{"page":52,"file":"page-52.png","width":974,"height":1351,"bytes":299048,"sha256":"0493643f3af1694ab95256528d9448f2ec6578eb625f6aa3dd87f93b46e7f3df"},{"page":53,"file":"page-53.png","width":974,"height":1351,"bytes":223730,"sha256":"c644cb98658e2489c21ec20bdbafa61d3553a40ba977b9ab393f2fa176dd940e"},{"page":54,"file":"page-54.png","width":974,"height":1351,"bytes":342771,"sha256":"6a4ef2113b003fe2f3185c13f727055caf84f9964819c4077bf4397ebca48e3a"}],"notes":{"faultCodes":"Original sixteen alternating code/display references plus three symptoms. Use complete Yes/No branches. Ambiguous L2 resistance tolerance is not guessed; no failed part is confirmed."}},{"identity":{"id":"ideal-logic-heat-original-15-ng-41-409-93","manufacturer":"Ideal","model":"Logic Heat 15","gcNumber":"41-409-93","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"faultCodes":[50,51,52,53,54,47]},"titles":{"47":"Exact Boiler Chip Card and spare-PCB requirements","50":"Complete original alternating-display and symptom menu","51":"L1/L2/L6 complete original decision trees","52":"F2/F3/F4/F5 complete original decision trees","53":"F6/FA/Fd/c2 complete original decision trees","54":"No CH/no cylinder DHW/no display original decision trees"},"assets":[{"page":47,"file":"page-47.png","width":974,"height":1351,"bytes":498564,"sha256":"3b2528beacdd0d4dd6a4535abc14f4ffc0509b4a3595b7a3548adf192f091209"},{"page":50,"file":"page-50.png","width":974,"height":1351,"bytes":206248,"sha256":"db388d82939c6ad4ce7d9f44bc50fb0f5596f700fc44ec2976717d7add913d60"},{"page":51,"file":"page-51.png","width":974,"height":1351,"bytes":308156,"sha256":"279e896047acbe1b78395afcdbfea4afba4c588c02b34952aa09c9099fafe2b0"},{"page":52,"file":"page-52.png","width":974,"height":1351,"bytes":299048,"sha256":"0493643f3af1694ab95256528d9448f2ec6578eb625f6aa3dd87f93b46e7f3df"},{"page":53,"file":"page-53.png","width":974,"height":1351,"bytes":223730,"sha256":"c644cb98658e2489c21ec20bdbafa61d3553a40ba977b9ab393f2fa176dd940e"},{"page":54,"file":"page-54.png","width":974,"height":1351,"bytes":342771,"sha256":"6a4ef2113b003fe2f3185c13f727055caf84f9964819c4077bf4397ebca48e3a"}],"notes":{"faultCodes":"Original sixteen alternating code/display references plus three symptoms. Use complete Yes/No branches. Ambiguous L2 resistance tolerance is not guessed; no failed part is confirmed."}},{"identity":{"id":"ideal-logic-heat-original-18-ng-41-409-94","manufacturer":"Ideal","model":"Logic Heat 18","gcNumber":"41-409-94","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"faultCodes":[50,51,52,53,54,47]},"titles":{"47":"Exact Boiler Chip Card and spare-PCB requirements","50":"Complete original alternating-display and symptom menu","51":"L1/L2/L6 complete original decision trees","52":"F2/F3/F4/F5 complete original decision trees","53":"F6/FA/Fd/c2 complete original decision trees","54":"No CH/no cylinder DHW/no display original decision trees"},"assets":[{"page":47,"file":"page-47.png","width":974,"height":1351,"bytes":498564,"sha256":"3b2528beacdd0d4dd6a4535abc14f4ffc0509b4a3595b7a3548adf192f091209"},{"page":50,"file":"page-50.png","width":974,"height":1351,"bytes":206248,"sha256":"db388d82939c6ad4ce7d9f44bc50fb0f5596f700fc44ec2976717d7add913d60"},{"page":51,"file":"page-51.png","width":974,"height":1351,"bytes":308156,"sha256":"279e896047acbe1b78395afcdbfea4afba4c588c02b34952aa09c9099fafe2b0"},{"page":52,"file":"page-52.png","width":974,"height":1351,"bytes":299048,"sha256":"0493643f3af1694ab95256528d9448f2ec6578eb625f6aa3dd87f93b46e7f3df"},{"page":53,"file":"page-53.png","width":974,"height":1351,"bytes":223730,"sha256":"c644cb98658e2489c21ec20bdbafa61d3553a40ba977b9ab393f2fa176dd940e"},{"page":54,"file":"page-54.png","width":974,"height":1351,"bytes":342771,"sha256":"6a4ef2113b003fe2f3185c13f727055caf84f9964819c4077bf4397ebca48e3a"}],"notes":{"faultCodes":"Original sixteen alternating code/display references plus three symptoms. Use complete Yes/No branches. Ambiguous L2 resistance tolerance is not guessed; no failed part is confirmed."}},{"identity":{"id":"ideal-logic-heat-original-24-ng-41-409-95","manufacturer":"Ideal","model":"Logic Heat 24","gcNumber":"41-409-95","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"faultCodes":[50,51,52,53,54,47]},"titles":{"47":"Exact Boiler Chip Card and spare-PCB requirements","50":"Complete original alternating-display and symptom menu","51":"L1/L2/L6 complete original decision trees","52":"F2/F3/F4/F5 complete original decision trees","53":"F6/FA/Fd/c2 complete original decision trees","54":"No CH/no cylinder DHW/no display original decision trees"},"assets":[{"page":47,"file":"page-47.png","width":974,"height":1351,"bytes":498564,"sha256":"3b2528beacdd0d4dd6a4535abc14f4ffc0509b4a3595b7a3548adf192f091209"},{"page":50,"file":"page-50.png","width":974,"height":1351,"bytes":206248,"sha256":"db388d82939c6ad4ce7d9f44bc50fb0f5596f700fc44ec2976717d7add913d60"},{"page":51,"file":"page-51.png","width":974,"height":1351,"bytes":308156,"sha256":"279e896047acbe1b78395afcdbfea4afba4c588c02b34952aa09c9099fafe2b0"},{"page":52,"file":"page-52.png","width":974,"height":1351,"bytes":299048,"sha256":"0493643f3af1694ab95256528d9448f2ec6578eb625f6aa3dd87f93b46e7f3df"},{"page":53,"file":"page-53.png","width":974,"height":1351,"bytes":223730,"sha256":"c644cb98658e2489c21ec20bdbafa61d3553a40ba977b9ab393f2fa176dd940e"},{"page":54,"file":"page-54.png","width":974,"height":1351,"bytes":342771,"sha256":"6a4ef2113b003fe2f3185c13f727055caf84f9964819c4077bf4397ebca48e3a"}],"notes":{"faultCodes":"Original sixteen alternating code/display references plus three symptoms. Use complete Yes/No branches. Ambiguous L2 resistance tolerance is not guessed; no failed part is confirmed."}},{"identity":{"id":"ideal-logic-heat-original-30-ng-41-409-96","manufacturer":"Ideal","model":"Logic Heat 30","gcNumber":"41-409-96","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"faultCodes":[50,51,52,53,54,47]},"titles":{"47":"Exact Boiler Chip Card and spare-PCB requirements","50":"Complete original alternating-display and symptom menu","51":"L1/L2/L6 complete original decision trees","52":"F2/F3/F4/F5 complete original decision trees","53":"F6/FA/Fd/c2 complete original decision trees","54":"No CH/no cylinder DHW/no display original decision trees"},"assets":[{"page":47,"file":"page-47.png","width":974,"height":1351,"bytes":498564,"sha256":"3b2528beacdd0d4dd6a4535abc14f4ffc0509b4a3595b7a3548adf192f091209"},{"page":50,"file":"page-50.png","width":974,"height":1351,"bytes":206248,"sha256":"db388d82939c6ad4ce7d9f44bc50fb0f5596f700fc44ec2976717d7add913d60"},{"page":51,"file":"page-51.png","width":974,"height":1351,"bytes":308156,"sha256":"279e896047acbe1b78395afcdbfea4afba4c588c02b34952aa09c9099fafe2b0"},{"page":52,"file":"page-52.png","width":974,"height":1351,"bytes":299048,"sha256":"0493643f3af1694ab95256528d9448f2ec6578eb625f6aa3dd87f93b46e7f3df"},{"page":53,"file":"page-53.png","width":974,"height":1351,"bytes":223730,"sha256":"c644cb98658e2489c21ec20bdbafa61d3553a40ba977b9ab393f2fa176dd940e"},{"page":54,"file":"page-54.png","width":974,"height":1351,"bytes":342771,"sha256":"6a4ef2113b003fe2f3185c13f727055caf84f9964819c4077bf4397ebca48e3a"}],"notes":{"faultCodes":"Original sixteen alternating code/display references plus three symptoms. Use complete Yes/No branches. Ambiguous L2 resistance tolerance is not guessed; no failed part is confirmed."}}],"./manual-pages/ideal-original-logic-heat-faults-20261029/");
    (function renderOriginalLogicHeatPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-original-logic-heat-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+' · GC '+selected.gcNumber+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"ideal-logic-heat-original-12-ng-41-399-99","manufacturer":"Ideal","model":"Logic Heat 12","gcNumber":"41-399-99","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"technicalData":[4,5,8],"combustion":[38,60,61,4,8,35,36,39],"serviceMode":[36,37,60],"adjustments":[35,36,60,61],"fullService":[38,39,40,41,42,44,45,46,49,35,36,37,60,61],"parts":[15],"manuals":[1,5]},"titles":{"1":"January 2014 source cover","4":"Original five-model performance and gas-rate table","5":"Exact Natural Gas GC identities","8":"Complete inlet-pressure and gas-cock-loss conditions","15":"Original exploded assembly and legend","35":"Working inlet-pressure test and A06 combustion-check requirement","36":"Original control knobs and initial lighting","37":"Gas-rate, circulation, reset and handover checks","38":"Service schedule and separate exhaust/air sampling diagram","39":"Front panel, rear-flue sampling point and fan/injector access","40":"Ceramic burner and condensate-trap cleaning","41":"Exchanger cleaning and A–B–C–D reassembly","42":"Component isolation and fan reassembly","44":"Original ignition-electrode dimensions and thermistors","45":"Detection electrode and spark generator","46":"Gas valve and clockwise-release siphon","49":"Heat-engine and front-panel-seal restoration","60":"Commissioning prerequisites and five-minute S minimum mode","61":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":974,"height":1351,"bytes":95085,"sha256":"d6f9dc3de5d440a5266c7e7ef67b75b1b7cd9a53d70e30d2f64139d25b534f17"},{"page":4,"file":"page-4.png","width":974,"height":1351,"bytes":286849,"sha256":"53cbf5d606d6cb7c407d80b31b484edf9bbe5864debe853ddc9d003e94cdad98"},{"page":5,"file":"page-5.png","width":974,"height":1351,"bytes":284210,"sha256":"bb4d94aadb78fbb7b159bf5be78ade5d1de902f3cf94f4aaee8aeadc31e30ced"},{"page":8,"file":"page-8.png","width":974,"height":1351,"bytes":453359,"sha256":"7062e4222432420c5f42e659889325317709e2c31a9a6429f80a98c7233db510"},{"page":15,"file":"page-15.png","width":974,"height":1351,"bytes":317755,"sha256":"6442790fbc1e4be1b4200ad0866d1ce14bbabb9511b5ef6f55fb1f44ab080efc"},{"page":35,"file":"page-35.png","width":974,"height":1351,"bytes":229601,"sha256":"5daf89cd068f87054acf2de4246a03e97312a79303e95269696c8e00489c1afb"},{"page":36,"file":"page-36.png","width":974,"height":1351,"bytes":304774,"sha256":"24a0891282ba449c7b19a88cee74e962fa467365209d087261ed99435b318869"},{"page":37,"file":"page-37.png","width":974,"height":1351,"bytes":359758,"sha256":"086c694b7277ce87bc79f25d34de1c58e237f1293f8386006bff027774207295"},{"page":38,"file":"page-38.png","width":974,"height":1351,"bytes":383949,"sha256":"942d7a36049227be295da6439cd19a3c2accfc00b69a81d864114d9a7c2f3c5a"},{"page":39,"file":"page-39.png","width":974,"height":1351,"bytes":366103,"sha256":"c5157fccfac339a38133993478ef2f01e1aa053292317f39b76b541888b2817c"},{"page":40,"file":"page-40.png","width":974,"height":1351,"bytes":471626,"sha256":"14d98bc1ca30e2ff9caad2b28b10bc26683c1df0a022e681f242ea1f9ca1b576"},{"page":41,"file":"page-41.png","width":974,"height":1351,"bytes":542765,"sha256":"6c68116e2219d468c4a9b223d862cd313cf347a5130d37649e20f2be9b5b2a89"},{"page":42,"file":"page-42.png","width":974,"height":1351,"bytes":485457,"sha256":"fb9163cb1ed673e04626b07192c457852de944685fbb44e4ce2696b6b8d83e22"},{"page":44,"file":"page-44.png","width":974,"height":1351,"bytes":638507,"sha256":"483f1a6cefb16c81f2afae04e31fcbfab66b602adf5046d6f50a825abfa33bd1"},{"page":45,"file":"page-45.png","width":974,"height":1351,"bytes":577691,"sha256":"7be01fdf83ee0dc1d803042584984442d4449f414a0d1277eb92dccb1593cbbd"},{"page":46,"file":"page-46.png","width":974,"height":1351,"bytes":401136,"sha256":"8308ee594f2be14d89cb68b1bf56b341a41331268f8c9cf7a8391946d819be60"},{"page":49,"file":"page-49.png","width":974,"height":1351,"bytes":643802,"sha256":"c08dde3384b40406172723caccfd68d2248ca89f84c94975789a9e1708dfe1e2"},{"page":60,"file":"page-60.png","width":974,"height":1351,"bytes":215913,"sha256":"7b25a6de64ed86a546174d4664c7a3c530c7cf3c9024ac8ca97fd38ef2e98562"},{"page":61,"file":"page-61.png","width":974,"height":1351,"bytes":319271,"sha256":"46d285a937910878c25b85d4589532a4e9e8072e56769e4a238f870a44c75fc9"}]},{"identity":{"id":"ideal-logic-heat-original-15-ng-41-409-93","manufacturer":"Ideal","model":"Logic Heat 15","gcNumber":"41-409-93","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"technicalData":[4,5,8],"combustion":[38,60,61,4,8,35,36,39],"serviceMode":[36,37,60],"adjustments":[35,36,60,61],"fullService":[38,39,40,41,42,44,45,46,49,35,36,37,60,61],"parts":[15],"manuals":[1,5]},"titles":{"1":"January 2014 source cover","4":"Original five-model performance and gas-rate table","5":"Exact Natural Gas GC identities","8":"Complete inlet-pressure and gas-cock-loss conditions","15":"Original exploded assembly and legend","35":"Working inlet-pressure test and A06 combustion-check requirement","36":"Original control knobs and initial lighting","37":"Gas-rate, circulation, reset and handover checks","38":"Service schedule and separate exhaust/air sampling diagram","39":"Front panel, rear-flue sampling point and fan/injector access","40":"Ceramic burner and condensate-trap cleaning","41":"Exchanger cleaning and A–B–C–D reassembly","42":"Component isolation and fan reassembly","44":"Original ignition-electrode dimensions and thermistors","45":"Detection electrode and spark generator","46":"Gas valve and clockwise-release siphon","49":"Heat-engine and front-panel-seal restoration","60":"Commissioning prerequisites and five-minute S minimum mode","61":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":974,"height":1351,"bytes":95085,"sha256":"d6f9dc3de5d440a5266c7e7ef67b75b1b7cd9a53d70e30d2f64139d25b534f17"},{"page":4,"file":"page-4.png","width":974,"height":1351,"bytes":286849,"sha256":"53cbf5d606d6cb7c407d80b31b484edf9bbe5864debe853ddc9d003e94cdad98"},{"page":5,"file":"page-5.png","width":974,"height":1351,"bytes":284210,"sha256":"bb4d94aadb78fbb7b159bf5be78ade5d1de902f3cf94f4aaee8aeadc31e30ced"},{"page":8,"file":"page-8.png","width":974,"height":1351,"bytes":453359,"sha256":"7062e4222432420c5f42e659889325317709e2c31a9a6429f80a98c7233db510"},{"page":15,"file":"page-15.png","width":974,"height":1351,"bytes":317755,"sha256":"6442790fbc1e4be1b4200ad0866d1ce14bbabb9511b5ef6f55fb1f44ab080efc"},{"page":35,"file":"page-35.png","width":974,"height":1351,"bytes":229601,"sha256":"5daf89cd068f87054acf2de4246a03e97312a79303e95269696c8e00489c1afb"},{"page":36,"file":"page-36.png","width":974,"height":1351,"bytes":304774,"sha256":"24a0891282ba449c7b19a88cee74e962fa467365209d087261ed99435b318869"},{"page":37,"file":"page-37.png","width":974,"height":1351,"bytes":359758,"sha256":"086c694b7277ce87bc79f25d34de1c58e237f1293f8386006bff027774207295"},{"page":38,"file":"page-38.png","width":974,"height":1351,"bytes":383949,"sha256":"942d7a36049227be295da6439cd19a3c2accfc00b69a81d864114d9a7c2f3c5a"},{"page":39,"file":"page-39.png","width":974,"height":1351,"bytes":366103,"sha256":"c5157fccfac339a38133993478ef2f01e1aa053292317f39b76b541888b2817c"},{"page":40,"file":"page-40.png","width":974,"height":1351,"bytes":471626,"sha256":"14d98bc1ca30e2ff9caad2b28b10bc26683c1df0a022e681f242ea1f9ca1b576"},{"page":41,"file":"page-41.png","width":974,"height":1351,"bytes":542765,"sha256":"6c68116e2219d468c4a9b223d862cd313cf347a5130d37649e20f2be9b5b2a89"},{"page":42,"file":"page-42.png","width":974,"height":1351,"bytes":485457,"sha256":"fb9163cb1ed673e04626b07192c457852de944685fbb44e4ce2696b6b8d83e22"},{"page":44,"file":"page-44.png","width":974,"height":1351,"bytes":638507,"sha256":"483f1a6cefb16c81f2afae04e31fcbfab66b602adf5046d6f50a825abfa33bd1"},{"page":45,"file":"page-45.png","width":974,"height":1351,"bytes":577691,"sha256":"7be01fdf83ee0dc1d803042584984442d4449f414a0d1277eb92dccb1593cbbd"},{"page":46,"file":"page-46.png","width":974,"height":1351,"bytes":401136,"sha256":"8308ee594f2be14d89cb68b1bf56b341a41331268f8c9cf7a8391946d819be60"},{"page":49,"file":"page-49.png","width":974,"height":1351,"bytes":643802,"sha256":"c08dde3384b40406172723caccfd68d2248ca89f84c94975789a9e1708dfe1e2"},{"page":60,"file":"page-60.png","width":974,"height":1351,"bytes":215913,"sha256":"7b25a6de64ed86a546174d4664c7a3c530c7cf3c9024ac8ca97fd38ef2e98562"},{"page":61,"file":"page-61.png","width":974,"height":1351,"bytes":319271,"sha256":"46d285a937910878c25b85d4589532a4e9e8072e56769e4a238f870a44c75fc9"}]},{"identity":{"id":"ideal-logic-heat-original-18-ng-41-409-94","manufacturer":"Ideal","model":"Logic Heat 18","gcNumber":"41-409-94","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"technicalData":[4,5,8],"combustion":[38,60,61,4,8,35,36,39],"serviceMode":[36,37,60],"adjustments":[35,36,60,61],"fullService":[38,39,40,41,42,44,45,46,49,35,36,37,60,61],"parts":[15],"manuals":[1,5]},"titles":{"1":"January 2014 source cover","4":"Original five-model performance and gas-rate table","5":"Exact Natural Gas GC identities","8":"Complete inlet-pressure and gas-cock-loss conditions","15":"Original exploded assembly and legend","35":"Working inlet-pressure test and A06 combustion-check requirement","36":"Original control knobs and initial lighting","37":"Gas-rate, circulation, reset and handover checks","38":"Service schedule and separate exhaust/air sampling diagram","39":"Front panel, rear-flue sampling point and fan/injector access","40":"Ceramic burner and condensate-trap cleaning","41":"Exchanger cleaning and A–B–C–D reassembly","42":"Component isolation and fan reassembly","44":"Original ignition-electrode dimensions and thermistors","45":"Detection electrode and spark generator","46":"Gas valve and clockwise-release siphon","49":"Heat-engine and front-panel-seal restoration","60":"Commissioning prerequisites and five-minute S minimum mode","61":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":974,"height":1351,"bytes":95085,"sha256":"d6f9dc3de5d440a5266c7e7ef67b75b1b7cd9a53d70e30d2f64139d25b534f17"},{"page":4,"file":"page-4.png","width":974,"height":1351,"bytes":286849,"sha256":"53cbf5d606d6cb7c407d80b31b484edf9bbe5864debe853ddc9d003e94cdad98"},{"page":5,"file":"page-5.png","width":974,"height":1351,"bytes":284210,"sha256":"bb4d94aadb78fbb7b159bf5be78ade5d1de902f3cf94f4aaee8aeadc31e30ced"},{"page":8,"file":"page-8.png","width":974,"height":1351,"bytes":453359,"sha256":"7062e4222432420c5f42e659889325317709e2c31a9a6429f80a98c7233db510"},{"page":15,"file":"page-15.png","width":974,"height":1351,"bytes":317755,"sha256":"6442790fbc1e4be1b4200ad0866d1ce14bbabb9511b5ef6f55fb1f44ab080efc"},{"page":35,"file":"page-35.png","width":974,"height":1351,"bytes":229601,"sha256":"5daf89cd068f87054acf2de4246a03e97312a79303e95269696c8e00489c1afb"},{"page":36,"file":"page-36.png","width":974,"height":1351,"bytes":304774,"sha256":"24a0891282ba449c7b19a88cee74e962fa467365209d087261ed99435b318869"},{"page":37,"file":"page-37.png","width":974,"height":1351,"bytes":359758,"sha256":"086c694b7277ce87bc79f25d34de1c58e237f1293f8386006bff027774207295"},{"page":38,"file":"page-38.png","width":974,"height":1351,"bytes":383949,"sha256":"942d7a36049227be295da6439cd19a3c2accfc00b69a81d864114d9a7c2f3c5a"},{"page":39,"file":"page-39.png","width":974,"height":1351,"bytes":366103,"sha256":"c5157fccfac339a38133993478ef2f01e1aa053292317f39b76b541888b2817c"},{"page":40,"file":"page-40.png","width":974,"height":1351,"bytes":471626,"sha256":"14d98bc1ca30e2ff9caad2b28b10bc26683c1df0a022e681f242ea1f9ca1b576"},{"page":41,"file":"page-41.png","width":974,"height":1351,"bytes":542765,"sha256":"6c68116e2219d468c4a9b223d862cd313cf347a5130d37649e20f2be9b5b2a89"},{"page":42,"file":"page-42.png","width":974,"height":1351,"bytes":485457,"sha256":"fb9163cb1ed673e04626b07192c457852de944685fbb44e4ce2696b6b8d83e22"},{"page":44,"file":"page-44.png","width":974,"height":1351,"bytes":638507,"sha256":"483f1a6cefb16c81f2afae04e31fcbfab66b602adf5046d6f50a825abfa33bd1"},{"page":45,"file":"page-45.png","width":974,"height":1351,"bytes":577691,"sha256":"7be01fdf83ee0dc1d803042584984442d4449f414a0d1277eb92dccb1593cbbd"},{"page":46,"file":"page-46.png","width":974,"height":1351,"bytes":401136,"sha256":"8308ee594f2be14d89cb68b1bf56b341a41331268f8c9cf7a8391946d819be60"},{"page":49,"file":"page-49.png","width":974,"height":1351,"bytes":643802,"sha256":"c08dde3384b40406172723caccfd68d2248ca89f84c94975789a9e1708dfe1e2"},{"page":60,"file":"page-60.png","width":974,"height":1351,"bytes":215913,"sha256":"7b25a6de64ed86a546174d4664c7a3c530c7cf3c9024ac8ca97fd38ef2e98562"},{"page":61,"file":"page-61.png","width":974,"height":1351,"bytes":319271,"sha256":"46d285a937910878c25b85d4589532a4e9e8072e56769e4a238f870a44c75fc9"}]},{"identity":{"id":"ideal-logic-heat-original-24-ng-41-409-95","manufacturer":"Ideal","model":"Logic Heat 24","gcNumber":"41-409-95","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"technicalData":[4,5,8],"combustion":[38,60,61,4,8,35,36,39],"serviceMode":[36,37,60],"adjustments":[35,36,60,61],"fullService":[38,39,40,41,42,44,45,46,49,35,36,37,60,61],"parts":[15],"manuals":[1,5]},"titles":{"1":"January 2014 source cover","4":"Original five-model performance and gas-rate table","5":"Exact Natural Gas GC identities","8":"Complete inlet-pressure and gas-cock-loss conditions","15":"Original exploded assembly and legend","35":"Working inlet-pressure test and A06 combustion-check requirement","36":"Original control knobs and initial lighting","37":"Gas-rate, circulation, reset and handover checks","38":"Service schedule and separate exhaust/air sampling diagram","39":"Front panel, rear-flue sampling point and fan/injector access","40":"Ceramic burner and condensate-trap cleaning","41":"Exchanger cleaning and A–B–C–D reassembly","42":"Component isolation and fan reassembly","44":"Original ignition-electrode dimensions and thermistors","45":"Detection electrode and spark generator","46":"Gas valve and clockwise-release siphon","49":"Heat-engine and front-panel-seal restoration","60":"Commissioning prerequisites and five-minute S minimum mode","61":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":974,"height":1351,"bytes":95085,"sha256":"d6f9dc3de5d440a5266c7e7ef67b75b1b7cd9a53d70e30d2f64139d25b534f17"},{"page":4,"file":"page-4.png","width":974,"height":1351,"bytes":286849,"sha256":"53cbf5d606d6cb7c407d80b31b484edf9bbe5864debe853ddc9d003e94cdad98"},{"page":5,"file":"page-5.png","width":974,"height":1351,"bytes":284210,"sha256":"bb4d94aadb78fbb7b159bf5be78ade5d1de902f3cf94f4aaee8aeadc31e30ced"},{"page":8,"file":"page-8.png","width":974,"height":1351,"bytes":453359,"sha256":"7062e4222432420c5f42e659889325317709e2c31a9a6429f80a98c7233db510"},{"page":15,"file":"page-15.png","width":974,"height":1351,"bytes":317755,"sha256":"6442790fbc1e4be1b4200ad0866d1ce14bbabb9511b5ef6f55fb1f44ab080efc"},{"page":35,"file":"page-35.png","width":974,"height":1351,"bytes":229601,"sha256":"5daf89cd068f87054acf2de4246a03e97312a79303e95269696c8e00489c1afb"},{"page":36,"file":"page-36.png","width":974,"height":1351,"bytes":304774,"sha256":"24a0891282ba449c7b19a88cee74e962fa467365209d087261ed99435b318869"},{"page":37,"file":"page-37.png","width":974,"height":1351,"bytes":359758,"sha256":"086c694b7277ce87bc79f25d34de1c58e237f1293f8386006bff027774207295"},{"page":38,"file":"page-38.png","width":974,"height":1351,"bytes":383949,"sha256":"942d7a36049227be295da6439cd19a3c2accfc00b69a81d864114d9a7c2f3c5a"},{"page":39,"file":"page-39.png","width":974,"height":1351,"bytes":366103,"sha256":"c5157fccfac339a38133993478ef2f01e1aa053292317f39b76b541888b2817c"},{"page":40,"file":"page-40.png","width":974,"height":1351,"bytes":471626,"sha256":"14d98bc1ca30e2ff9caad2b28b10bc26683c1df0a022e681f242ea1f9ca1b576"},{"page":41,"file":"page-41.png","width":974,"height":1351,"bytes":542765,"sha256":"6c68116e2219d468c4a9b223d862cd313cf347a5130d37649e20f2be9b5b2a89"},{"page":42,"file":"page-42.png","width":974,"height":1351,"bytes":485457,"sha256":"fb9163cb1ed673e04626b07192c457852de944685fbb44e4ce2696b6b8d83e22"},{"page":44,"file":"page-44.png","width":974,"height":1351,"bytes":638507,"sha256":"483f1a6cefb16c81f2afae04e31fcbfab66b602adf5046d6f50a825abfa33bd1"},{"page":45,"file":"page-45.png","width":974,"height":1351,"bytes":577691,"sha256":"7be01fdf83ee0dc1d803042584984442d4449f414a0d1277eb92dccb1593cbbd"},{"page":46,"file":"page-46.png","width":974,"height":1351,"bytes":401136,"sha256":"8308ee594f2be14d89cb68b1bf56b341a41331268f8c9cf7a8391946d819be60"},{"page":49,"file":"page-49.png","width":974,"height":1351,"bytes":643802,"sha256":"c08dde3384b40406172723caccfd68d2248ca89f84c94975789a9e1708dfe1e2"},{"page":60,"file":"page-60.png","width":974,"height":1351,"bytes":215913,"sha256":"7b25a6de64ed86a546174d4664c7a3c530c7cf3c9024ac8ca97fd38ef2e98562"},{"page":61,"file":"page-61.png","width":974,"height":1351,"bytes":319271,"sha256":"46d285a937910878c25b85d4589532a4e9e8072e56769e4a238f870a44c75fc9"}]},{"identity":{"id":"ideal-logic-heat-original-30-ng-41-409-96","manufacturer":"Ideal","model":"Logic Heat 30","gcNumber":"41-409-96","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 205862 A06","revision":"January 2014","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Heat-Installation-Manual.compressed.pdf","hosting":"independent-archive"},"sections":{"technicalData":[4,5,8],"combustion":[38,60,61,4,8,35,36,39],"serviceMode":[36,37,60],"adjustments":[35,36,60,61],"fullService":[38,39,40,41,42,44,45,46,49,35,36,37,60,61],"parts":[15],"manuals":[1,5]},"titles":{"1":"January 2014 source cover","4":"Original five-model performance and gas-rate table","5":"Exact Natural Gas GC identities","8":"Complete inlet-pressure and gas-cock-loss conditions","15":"Original exploded assembly and legend","35":"Working inlet-pressure test and A06 combustion-check requirement","36":"Original control knobs and initial lighting","37":"Gas-rate, circulation, reset and handover checks","38":"Service schedule and separate exhaust/air sampling diagram","39":"Front panel, rear-flue sampling point and fan/injector access","40":"Ceramic burner and condensate-trap cleaning","41":"Exchanger cleaning and A–B–C–D reassembly","42":"Component isolation and fan reassembly","44":"Original ignition-electrode dimensions and thermistors","45":"Detection electrode and spark generator","46":"Gas valve and clockwise-release siphon","49":"Heat-engine and front-panel-seal restoration","60":"Commissioning prerequisites and five-minute S minimum mode","61":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":974,"height":1351,"bytes":95085,"sha256":"d6f9dc3de5d440a5266c7e7ef67b75b1b7cd9a53d70e30d2f64139d25b534f17"},{"page":4,"file":"page-4.png","width":974,"height":1351,"bytes":286849,"sha256":"53cbf5d606d6cb7c407d80b31b484edf9bbe5864debe853ddc9d003e94cdad98"},{"page":5,"file":"page-5.png","width":974,"height":1351,"bytes":284210,"sha256":"bb4d94aadb78fbb7b159bf5be78ade5d1de902f3cf94f4aaee8aeadc31e30ced"},{"page":8,"file":"page-8.png","width":974,"height":1351,"bytes":453359,"sha256":"7062e4222432420c5f42e659889325317709e2c31a9a6429f80a98c7233db510"},{"page":15,"file":"page-15.png","width":974,"height":1351,"bytes":317755,"sha256":"6442790fbc1e4be1b4200ad0866d1ce14bbabb9511b5ef6f55fb1f44ab080efc"},{"page":35,"file":"page-35.png","width":974,"height":1351,"bytes":229601,"sha256":"5daf89cd068f87054acf2de4246a03e97312a79303e95269696c8e00489c1afb"},{"page":36,"file":"page-36.png","width":974,"height":1351,"bytes":304774,"sha256":"24a0891282ba449c7b19a88cee74e962fa467365209d087261ed99435b318869"},{"page":37,"file":"page-37.png","width":974,"height":1351,"bytes":359758,"sha256":"086c694b7277ce87bc79f25d34de1c58e237f1293f8386006bff027774207295"},{"page":38,"file":"page-38.png","width":974,"height":1351,"bytes":383949,"sha256":"942d7a36049227be295da6439cd19a3c2accfc00b69a81d864114d9a7c2f3c5a"},{"page":39,"file":"page-39.png","width":974,"height":1351,"bytes":366103,"sha256":"c5157fccfac339a38133993478ef2f01e1aa053292317f39b76b541888b2817c"},{"page":40,"file":"page-40.png","width":974,"height":1351,"bytes":471626,"sha256":"14d98bc1ca30e2ff9caad2b28b10bc26683c1df0a022e681f242ea1f9ca1b576"},{"page":41,"file":"page-41.png","width":974,"height":1351,"bytes":542765,"sha256":"6c68116e2219d468c4a9b223d862cd313cf347a5130d37649e20f2be9b5b2a89"},{"page":42,"file":"page-42.png","width":974,"height":1351,"bytes":485457,"sha256":"fb9163cb1ed673e04626b07192c457852de944685fbb44e4ce2696b6b8d83e22"},{"page":44,"file":"page-44.png","width":974,"height":1351,"bytes":638507,"sha256":"483f1a6cefb16c81f2afae04e31fcbfab66b602adf5046d6f50a825abfa33bd1"},{"page":45,"file":"page-45.png","width":974,"height":1351,"bytes":577691,"sha256":"7be01fdf83ee0dc1d803042584984442d4449f414a0d1277eb92dccb1593cbbd"},{"page":46,"file":"page-46.png","width":974,"height":1351,"bytes":401136,"sha256":"8308ee594f2be14d89cb68b1bf56b341a41331268f8c9cf7a8391946d819be60"},{"page":49,"file":"page-49.png","width":974,"height":1351,"bytes":643802,"sha256":"c08dde3384b40406172723caccfd68d2248ca89f84c94975789a9e1708dfe1e2"},{"page":60,"file":"page-60.png","width":974,"height":1351,"bytes":215913,"sha256":"7b25a6de64ed86a546174d4664c7a3c530c7cf3c9024ac8ca97fd38ef2e98562"},{"page":61,"file":"page-61.png","width":974,"height":1351,"bytes":319271,"sha256":"46d285a937910878c25b85d4589532a4e9e8072e56769e4a238f870a44c75fc9"}]}],"./manual-pages/ideal-original-logic-heat-20261029/");
    (function renderCombiPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-original-combi-source-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+' · GC '+selected.gcNumber+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"ideal-logic-max-combi-c24-47-349-56","manufacturer":"Ideal","model":"Logic MAX Combi C24","gcNumber":"47-349-56","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 222362 A01","revision":"April 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Max-Combi-Inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12,30,41],"combustion":[8,39,43,35,36,72,73],"serviceMode":[37,38,39,40],"adjustments":[35,36,72,73],"fullService":[43,44,45,46,47,49,50,51,53,54,58,36,38,39,41,72,73],"faultCodes":[59,60,61,62,63,64,65,66,49,52,53,54,55,56],"parts":[17,67],"wiring":[34],"manuals":[1,9]},"titles":{"1":"Original LCD Combi manual edition","8":"Exact CH/DHW outputs, gas rates and CO2 columns","9":"Original Natural Gas model and GC applicability","12":"Inlet-pressure conditions and gas-cock loss graph","17":"Exploded component layout and legend","30":"CH/DHW connections and filling loop","34":"Combi wiring diagram","35":"Commissioning prerequisites and working inlet pressure","36":"Initial lighting, gauge closure and control layout","37":"LCD normal-operation displays","38":"Fault history and system venting menu","39":"Separate MIN, MAX DHW and MAX CH service modes","40":"Pump modulation and diverter mid-position menu","41":"CH/DHW performance, gas rate and system checks","43":"Servicing schedule, sampling diagram and cleaning decision","44":"Front panel and fan/venturi cleaning access","45":"Ceramic burner and condensate trap cleaning","46":"Exchanger cleaning and numbered reassembly","47":"Component isolation, restoration and checks","49":"Return sensor and ignition electrode dimensions","50":"Detection electrode dimensions and gas-valve components","51":"Diverter actuator and twist-release condensate trap","52":"Exact LCD spare-PCB configuration","53":"DHW turbine and separate CH/DHW draining","54":"DHW filter, regulator and air-vent components","55":"Diverter body, plate exchanger and pump","56":"Water-pressure switch and wet flow thermistor","58":"Expansion vessel and external filter","59":"Complete text fault menu, first part","60":"Complete text fault menu, second part","61":"Overheat and ignition decision trees","62":"False flame, water pressure and flame loss","63":"Fan and flow/return thermistor decision trees","64":"Outside sensor decision tree","65":"No heating while DHW operates","66":"No DHW while heating operates and no display","67":"Spare-parts identification requirements","72":"Commissioning analyser prerequisites","73":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","bytes":1161616,"sha256":"f90ddf46efd7119d3aafa7f2ea4f2d57dcaa245427d6256182614b6360079f3e","width":1154,"height":1600},{"page":8,"file":"page-8.png","bytes":409803,"sha256":"7377eb4b1b17787e5b92d2b2cd0cebea2a5b65d81266a98b30d70a74dd7481a5","width":1154,"height":1600},{"page":9,"file":"page-9.png","bytes":270964,"sha256":"5dce186f5b545cae080360861d4433830f876d06251ffa6a4a5a40dae9f6d2ff","width":1154,"height":1600},{"page":12,"file":"page-12.png","bytes":525758,"sha256":"c71a44c70f91310f4254d4390e878f20f90796b210df38d5d008fffc22f1160b","width":1154,"height":1600},{"page":17,"file":"page-17.png","bytes":535840,"sha256":"f212bc0b1bb5e1647084c81b806ca63784fb4129d0b47fdda2e5c3f2aa1653c7","width":1154,"height":1600},{"page":30,"file":"page-30.png","bytes":356465,"sha256":"77581cfa5e4c03e23436e99f4bce284d773738c706995eec157e5ad6b6b89cd5","width":1154,"height":1600},{"page":34,"file":"page-34.png","bytes":185583,"sha256":"b6e5ee505ad4c6dfb31d59d264e29748f0370f1ba7e58a443a431e96e8936737","width":1154,"height":1600},{"page":35,"file":"page-35.png","bytes":309893,"sha256":"4575ca7e0c128443497887e30359ab8dfbee835988b6631a86d11e1862236f7a","width":1154,"height":1600},{"page":36,"file":"page-36.png","bytes":432728,"sha256":"f3bddc75605ad93f60403e1bdac60593191e5a7a42e9542cb6cf5cc48309621a","width":1154,"height":1600},{"page":37,"file":"page-37.png","bytes":265478,"sha256":"0066b9411bc4f33f3cf3ba4727cca6ac3999d7f354fdee4734f00991ef507c02","width":1154,"height":1600},{"page":38,"file":"page-38.png","bytes":383466,"sha256":"36b4d71b6fa7cf750b57609cd4aa744f20ba33045e5bd0b0654df74e0aaff197","width":1154,"height":1600},{"page":39,"file":"page-39.png","bytes":427072,"sha256":"c056eff9754ebb2d8137b7d12177e164f4a427defaaf6e769c165a89edf4d57e","width":1154,"height":1600},{"page":40,"file":"page-40.png","bytes":220144,"sha256":"ab9af3185fded7d9ba260359719d8be78735a27d2296e5bdfa4abe0d6a487729","width":1154,"height":1600},{"page":41,"file":"page-41.png","bytes":412481,"sha256":"0aab458c5f918878a8740c9fdc6134b58450babe3c7b2df61900344e52ed90d3","width":1154,"height":1600},{"page":43,"file":"page-43.png","bytes":517566,"sha256":"44e763674f940498b36c5a81550211501e9dddf92df8d56f1fcef5a4de80acf5","width":1154,"height":1600},{"page":44,"file":"page-44.png","bytes":577467,"sha256":"2ab7023753b269c423f6a043d0b8fd94c5086b9cc0ef5dd459458e8ff0c08295","width":1154,"height":1600},{"page":45,"file":"page-45.png","bytes":603453,"sha256":"3e2d66f1b1b87e8ccf4edb10dd3e481eb874d39fa0b288731a20daea9086a35f","width":1154,"height":1600},{"page":46,"file":"page-46.png","bytes":707587,"sha256":"480b8220a30c608e0428b217cd4c1ffefe1d53ab59be25f05f977a596634fd0f","width":1154,"height":1600},{"page":47,"file":"page-47.png","bytes":674073,"sha256":"8d406a3960bbe2ac6914b32e0773c495dea34ff1a1a172ce6ac8609761338e87","width":1154,"height":1600},{"page":49,"file":"page-49.png","bytes":716466,"sha256":"f4959bdd26b06f9befa39fd0e5c0cb5b60730ef2fba9127eeb28f38fa32778ce","width":1154,"height":1600},{"page":50,"file":"page-50.png","bytes":779583,"sha256":"76143cd2ec246f3864f8c398796729ddf00b61de4bf1c34d5d2fa7afb9fb77b2","width":1154,"height":1600},{"page":51,"file":"page-51.png","bytes":562409,"sha256":"7f8f492d5442d0476df1f88c1605af0d8551b43a011974d6141c96f47b05e1de","width":1154,"height":1600},{"page":52,"file":"page-52.png","bytes":458536,"sha256":"323cda0669d152251ff06178d44e1e29ff2dc10ee5b3914f710fa071a984c885","width":1154,"height":1600},{"page":53,"file":"page-53.png","bytes":547186,"sha256":"b59ea53d34aa3676645b75f8802b9e43f0034bd009fa84d713a7e131aa370be6","width":1154,"height":1600},{"page":54,"file":"page-54.png","bytes":652229,"sha256":"9e094be2efd7a013c384570487a8c6b1f2d809642f7abc5039846127f88fd06a","width":1154,"height":1600},{"page":55,"file":"page-55.png","bytes":600765,"sha256":"bb306d85963904b2a515e5867da557ece4991a5ee720d032d1f4acb389a60739","width":1154,"height":1600},{"page":56,"file":"page-56.png","bytes":512556,"sha256":"16c27fe66979f8814613f7b507f96a6a164458b37c4c730a5bdd9eed7e93a112","width":1154,"height":1600},{"page":58,"file":"page-58.png","bytes":512193,"sha256":"95234bf096329df70ea6ee66c07f71596299fa2c7492b45aad0850e3adfa12c9","width":1154,"height":1600},{"page":59,"file":"page-59.png","bytes":214290,"sha256":"8f987423d14a0ec1920b444abe84f2fb1bb11b4ce8a254789fd596471253ca7a","width":1154,"height":1600},{"page":60,"file":"page-60.png","bytes":119325,"sha256":"ae8936feacc4d3b16e2bb3f72f8ffe75281a63e0cb7036d67d1ec32a23e6f618","width":1154,"height":1600},{"page":61,"file":"page-61.png","bytes":271679,"sha256":"d880309997e42de1e43b3317758c70301c7adf38056ef8e18293e13ffdf8e19b","width":1154,"height":1600},{"page":62,"file":"page-62.png","bytes":266909,"sha256":"c80af21f72461655cebf97b6cfc8a2149e9360a76f357df8f42af38b9a2d9cbb","width":1154,"height":1600},{"page":63,"file":"page-63.png","bytes":216460,"sha256":"65adfb6526c00523d74302b492c5be1e2beb7ee26fa6df9b07bec4325a025bd2","width":1154,"height":1600},{"page":64,"file":"page-64.png","bytes":121759,"sha256":"48e3652bf8092e5bccc7d5db2bcde63118b726229b286a25915b70b711b829dc","width":1154,"height":1600},{"page":65,"file":"page-65.png","bytes":213655,"sha256":"220444f60c754413a6e330f1ba208ec45b049824f9b19e73012429aa2ec80482","width":1154,"height":1600},{"page":66,"file":"page-66.png","bytes":301113,"sha256":"7286936cd91f918971bf08589ffaca7aa8fd50b392ca7ee0de5aa4ae27dd5b11","width":1154,"height":1600},{"page":67,"file":"page-67.png","bytes":112591,"sha256":"a7b6407144f1af937f0e92eaecd2b375a8448309ad44a913d236e2470683f9c4","width":1154,"height":1600},{"page":72,"file":"page-72.png","bytes":209215,"sha256":"065fb5026cf41d0256b635b9bb6d34cfcad8edfa4af0c0d34742a4b3c5f952bb","width":1154,"height":1600},{"page":73,"file":"page-73.png","bytes":392743,"sha256":"35ff5d6bffd6d2cc483e3e2e0583edc7f9861c68856ee86dc83e10117a8858fe","width":1154,"height":1600}],"notes":{"combustion":"MAX is maximum DHW rate; MIN is minimum CH rate. Separate LCD modes and commissioning limits apply. No FPT threshold specified in this source.","faultCodes":"Original LCD text messages, all 16 menu routes and 22 paginated screens. Follow the original Yes/No branches; no short-code substitution."}},{"identity":{"id":"ideal-logic-max-combi-c30-47-349-57","manufacturer":"Ideal","model":"Logic MAX Combi C30","gcNumber":"47-349-57","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 222362 A01","revision":"April 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Max-Combi-Inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12,30,41],"combustion":[8,39,43,35,36,72,73],"serviceMode":[37,38,39,40],"adjustments":[35,36,72,73],"fullService":[43,44,45,46,47,49,50,51,53,54,58,36,38,39,41,72,73],"faultCodes":[59,60,61,62,63,64,65,66,49,52,53,54,55,56],"parts":[17,67],"wiring":[34],"manuals":[1,9]},"titles":{"1":"Original LCD Combi manual edition","8":"Exact CH/DHW outputs, gas rates and CO2 columns","9":"Original Natural Gas model and GC applicability","12":"Inlet-pressure conditions and gas-cock loss graph","17":"Exploded component layout and legend","30":"CH/DHW connections and filling loop","34":"Combi wiring diagram","35":"Commissioning prerequisites and working inlet pressure","36":"Initial lighting, gauge closure and control layout","37":"LCD normal-operation displays","38":"Fault history and system venting menu","39":"Separate MIN, MAX DHW and MAX CH service modes","40":"Pump modulation and diverter mid-position menu","41":"CH/DHW performance, gas rate and system checks","43":"Servicing schedule, sampling diagram and cleaning decision","44":"Front panel and fan/venturi cleaning access","45":"Ceramic burner and condensate trap cleaning","46":"Exchanger cleaning and numbered reassembly","47":"Component isolation, restoration and checks","49":"Return sensor and ignition electrode dimensions","50":"Detection electrode dimensions and gas-valve components","51":"Diverter actuator and twist-release condensate trap","52":"Exact LCD spare-PCB configuration","53":"DHW turbine and separate CH/DHW draining","54":"DHW filter, regulator and air-vent components","55":"Diverter body, plate exchanger and pump","56":"Water-pressure switch and wet flow thermistor","58":"Expansion vessel and external filter","59":"Complete text fault menu, first part","60":"Complete text fault menu, second part","61":"Overheat and ignition decision trees","62":"False flame, water pressure and flame loss","63":"Fan and flow/return thermistor decision trees","64":"Outside sensor decision tree","65":"No heating while DHW operates","66":"No DHW while heating operates and no display","67":"Spare-parts identification requirements","72":"Commissioning analyser prerequisites","73":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","bytes":1161616,"sha256":"f90ddf46efd7119d3aafa7f2ea4f2d57dcaa245427d6256182614b6360079f3e","width":1154,"height":1600},{"page":8,"file":"page-8.png","bytes":409803,"sha256":"7377eb4b1b17787e5b92d2b2cd0cebea2a5b65d81266a98b30d70a74dd7481a5","width":1154,"height":1600},{"page":9,"file":"page-9.png","bytes":270964,"sha256":"5dce186f5b545cae080360861d4433830f876d06251ffa6a4a5a40dae9f6d2ff","width":1154,"height":1600},{"page":12,"file":"page-12.png","bytes":525758,"sha256":"c71a44c70f91310f4254d4390e878f20f90796b210df38d5d008fffc22f1160b","width":1154,"height":1600},{"page":17,"file":"page-17.png","bytes":535840,"sha256":"f212bc0b1bb5e1647084c81b806ca63784fb4129d0b47fdda2e5c3f2aa1653c7","width":1154,"height":1600},{"page":30,"file":"page-30.png","bytes":356465,"sha256":"77581cfa5e4c03e23436e99f4bce284d773738c706995eec157e5ad6b6b89cd5","width":1154,"height":1600},{"page":34,"file":"page-34.png","bytes":185583,"sha256":"b6e5ee505ad4c6dfb31d59d264e29748f0370f1ba7e58a443a431e96e8936737","width":1154,"height":1600},{"page":35,"file":"page-35.png","bytes":309893,"sha256":"4575ca7e0c128443497887e30359ab8dfbee835988b6631a86d11e1862236f7a","width":1154,"height":1600},{"page":36,"file":"page-36.png","bytes":432728,"sha256":"f3bddc75605ad93f60403e1bdac60593191e5a7a42e9542cb6cf5cc48309621a","width":1154,"height":1600},{"page":37,"file":"page-37.png","bytes":265478,"sha256":"0066b9411bc4f33f3cf3ba4727cca6ac3999d7f354fdee4734f00991ef507c02","width":1154,"height":1600},{"page":38,"file":"page-38.png","bytes":383466,"sha256":"36b4d71b6fa7cf750b57609cd4aa744f20ba33045e5bd0b0654df74e0aaff197","width":1154,"height":1600},{"page":39,"file":"page-39.png","bytes":427072,"sha256":"c056eff9754ebb2d8137b7d12177e164f4a427defaaf6e769c165a89edf4d57e","width":1154,"height":1600},{"page":40,"file":"page-40.png","bytes":220144,"sha256":"ab9af3185fded7d9ba260359719d8be78735a27d2296e5bdfa4abe0d6a487729","width":1154,"height":1600},{"page":41,"file":"page-41.png","bytes":412481,"sha256":"0aab458c5f918878a8740c9fdc6134b58450babe3c7b2df61900344e52ed90d3","width":1154,"height":1600},{"page":43,"file":"page-43.png","bytes":517566,"sha256":"44e763674f940498b36c5a81550211501e9dddf92df8d56f1fcef5a4de80acf5","width":1154,"height":1600},{"page":44,"file":"page-44.png","bytes":577467,"sha256":"2ab7023753b269c423f6a043d0b8fd94c5086b9cc0ef5dd459458e8ff0c08295","width":1154,"height":1600},{"page":45,"file":"page-45.png","bytes":603453,"sha256":"3e2d66f1b1b87e8ccf4edb10dd3e481eb874d39fa0b288731a20daea9086a35f","width":1154,"height":1600},{"page":46,"file":"page-46.png","bytes":707587,"sha256":"480b8220a30c608e0428b217cd4c1ffefe1d53ab59be25f05f977a596634fd0f","width":1154,"height":1600},{"page":47,"file":"page-47.png","bytes":674073,"sha256":"8d406a3960bbe2ac6914b32e0773c495dea34ff1a1a172ce6ac8609761338e87","width":1154,"height":1600},{"page":49,"file":"page-49.png","bytes":716466,"sha256":"f4959bdd26b06f9befa39fd0e5c0cb5b60730ef2fba9127eeb28f38fa32778ce","width":1154,"height":1600},{"page":50,"file":"page-50.png","bytes":779583,"sha256":"76143cd2ec246f3864f8c398796729ddf00b61de4bf1c34d5d2fa7afb9fb77b2","width":1154,"height":1600},{"page":51,"file":"page-51.png","bytes":562409,"sha256":"7f8f492d5442d0476df1f88c1605af0d8551b43a011974d6141c96f47b05e1de","width":1154,"height":1600},{"page":52,"file":"page-52.png","bytes":458536,"sha256":"323cda0669d152251ff06178d44e1e29ff2dc10ee5b3914f710fa071a984c885","width":1154,"height":1600},{"page":53,"file":"page-53.png","bytes":547186,"sha256":"b59ea53d34aa3676645b75f8802b9e43f0034bd009fa84d713a7e131aa370be6","width":1154,"height":1600},{"page":54,"file":"page-54.png","bytes":652229,"sha256":"9e094be2efd7a013c384570487a8c6b1f2d809642f7abc5039846127f88fd06a","width":1154,"height":1600},{"page":55,"file":"page-55.png","bytes":600765,"sha256":"bb306d85963904b2a515e5867da557ece4991a5ee720d032d1f4acb389a60739","width":1154,"height":1600},{"page":56,"file":"page-56.png","bytes":512556,"sha256":"16c27fe66979f8814613f7b507f96a6a164458b37c4c730a5bdd9eed7e93a112","width":1154,"height":1600},{"page":58,"file":"page-58.png","bytes":512193,"sha256":"95234bf096329df70ea6ee66c07f71596299fa2c7492b45aad0850e3adfa12c9","width":1154,"height":1600},{"page":59,"file":"page-59.png","bytes":214290,"sha256":"8f987423d14a0ec1920b444abe84f2fb1bb11b4ce8a254789fd596471253ca7a","width":1154,"height":1600},{"page":60,"file":"page-60.png","bytes":119325,"sha256":"ae8936feacc4d3b16e2bb3f72f8ffe75281a63e0cb7036d67d1ec32a23e6f618","width":1154,"height":1600},{"page":61,"file":"page-61.png","bytes":271679,"sha256":"d880309997e42de1e43b3317758c70301c7adf38056ef8e18293e13ffdf8e19b","width":1154,"height":1600},{"page":62,"file":"page-62.png","bytes":266909,"sha256":"c80af21f72461655cebf97b6cfc8a2149e9360a76f357df8f42af38b9a2d9cbb","width":1154,"height":1600},{"page":63,"file":"page-63.png","bytes":216460,"sha256":"65adfb6526c00523d74302b492c5be1e2beb7ee26fa6df9b07bec4325a025bd2","width":1154,"height":1600},{"page":64,"file":"page-64.png","bytes":121759,"sha256":"48e3652bf8092e5bccc7d5db2bcde63118b726229b286a25915b70b711b829dc","width":1154,"height":1600},{"page":65,"file":"page-65.png","bytes":213655,"sha256":"220444f60c754413a6e330f1ba208ec45b049824f9b19e73012429aa2ec80482","width":1154,"height":1600},{"page":66,"file":"page-66.png","bytes":301113,"sha256":"7286936cd91f918971bf08589ffaca7aa8fd50b392ca7ee0de5aa4ae27dd5b11","width":1154,"height":1600},{"page":67,"file":"page-67.png","bytes":112591,"sha256":"a7b6407144f1af937f0e92eaecd2b375a8448309ad44a913d236e2470683f9c4","width":1154,"height":1600},{"page":72,"file":"page-72.png","bytes":209215,"sha256":"065fb5026cf41d0256b635b9bb6d34cfcad8edfa4af0c0d34742a4b3c5f952bb","width":1154,"height":1600},{"page":73,"file":"page-73.png","bytes":392743,"sha256":"35ff5d6bffd6d2cc483e3e2e0583edc7f9861c68856ee86dc83e10117a8858fe","width":1154,"height":1600}],"notes":{"combustion":"MAX is maximum DHW rate; MIN is minimum CH rate. Separate LCD modes and commissioning limits apply. No FPT threshold specified in this source.","faultCodes":"Original LCD text messages, all 16 menu routes and 22 paginated screens. Follow the original Yes/No branches; no short-code substitution."}},{"identity":{"id":"ideal-logic-max-combi-c35-47-349-58","manufacturer":"Ideal","model":"Logic MAX Combi C35","gcNumber":"47-349-58","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 222362 A01","revision":"April 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/Logic-Max-Combi-Inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12,30,41],"combustion":[8,39,43,35,36,72,73],"serviceMode":[37,38,39,40],"adjustments":[35,36,72,73],"fullService":[43,44,45,46,47,49,50,51,53,54,58,36,38,39,41,72,73],"faultCodes":[59,60,61,62,63,64,65,66,49,52,53,54,55,56],"parts":[17,67],"wiring":[34],"manuals":[1,9]},"titles":{"1":"Original LCD Combi manual edition","8":"Exact CH/DHW outputs, gas rates and CO2 columns","9":"Original Natural Gas model and GC applicability","12":"Inlet-pressure conditions and gas-cock loss graph","17":"Exploded component layout and legend","30":"CH/DHW connections and filling loop","34":"Combi wiring diagram","35":"Commissioning prerequisites and working inlet pressure","36":"Initial lighting, gauge closure and control layout","37":"LCD normal-operation displays","38":"Fault history and system venting menu","39":"Separate MIN, MAX DHW and MAX CH service modes","40":"Pump modulation and diverter mid-position menu","41":"CH/DHW performance, gas rate and system checks","43":"Servicing schedule, sampling diagram and cleaning decision","44":"Front panel and fan/venturi cleaning access","45":"Ceramic burner and condensate trap cleaning","46":"Exchanger cleaning and numbered reassembly","47":"Component isolation, restoration and checks","49":"Return sensor and ignition electrode dimensions","50":"Detection electrode dimensions and gas-valve components","51":"Diverter actuator and twist-release condensate trap","52":"Exact LCD spare-PCB configuration","53":"DHW turbine and separate CH/DHW draining","54":"DHW filter, regulator and air-vent components","55":"Diverter body, plate exchanger and pump","56":"Water-pressure switch and wet flow thermistor","58":"Expansion vessel and external filter","59":"Complete text fault menu, first part","60":"Complete text fault menu, second part","61":"Overheat and ignition decision trees","62":"False flame, water pressure and flame loss","63":"Fan and flow/return thermistor decision trees","64":"Outside sensor decision tree","65":"No heating while DHW operates","66":"No DHW while heating operates and no display","67":"Spare-parts identification requirements","72":"Commissioning analyser prerequisites","73":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","bytes":1161616,"sha256":"f90ddf46efd7119d3aafa7f2ea4f2d57dcaa245427d6256182614b6360079f3e","width":1154,"height":1600},{"page":8,"file":"page-8.png","bytes":409803,"sha256":"7377eb4b1b17787e5b92d2b2cd0cebea2a5b65d81266a98b30d70a74dd7481a5","width":1154,"height":1600},{"page":9,"file":"page-9.png","bytes":270964,"sha256":"5dce186f5b545cae080360861d4433830f876d06251ffa6a4a5a40dae9f6d2ff","width":1154,"height":1600},{"page":12,"file":"page-12.png","bytes":525758,"sha256":"c71a44c70f91310f4254d4390e878f20f90796b210df38d5d008fffc22f1160b","width":1154,"height":1600},{"page":17,"file":"page-17.png","bytes":535840,"sha256":"f212bc0b1bb5e1647084c81b806ca63784fb4129d0b47fdda2e5c3f2aa1653c7","width":1154,"height":1600},{"page":30,"file":"page-30.png","bytes":356465,"sha256":"77581cfa5e4c03e23436e99f4bce284d773738c706995eec157e5ad6b6b89cd5","width":1154,"height":1600},{"page":34,"file":"page-34.png","bytes":185583,"sha256":"b6e5ee505ad4c6dfb31d59d264e29748f0370f1ba7e58a443a431e96e8936737","width":1154,"height":1600},{"page":35,"file":"page-35.png","bytes":309893,"sha256":"4575ca7e0c128443497887e30359ab8dfbee835988b6631a86d11e1862236f7a","width":1154,"height":1600},{"page":36,"file":"page-36.png","bytes":432728,"sha256":"f3bddc75605ad93f60403e1bdac60593191e5a7a42e9542cb6cf5cc48309621a","width":1154,"height":1600},{"page":37,"file":"page-37.png","bytes":265478,"sha256":"0066b9411bc4f33f3cf3ba4727cca6ac3999d7f354fdee4734f00991ef507c02","width":1154,"height":1600},{"page":38,"file":"page-38.png","bytes":383466,"sha256":"36b4d71b6fa7cf750b57609cd4aa744f20ba33045e5bd0b0654df74e0aaff197","width":1154,"height":1600},{"page":39,"file":"page-39.png","bytes":427072,"sha256":"c056eff9754ebb2d8137b7d12177e164f4a427defaaf6e769c165a89edf4d57e","width":1154,"height":1600},{"page":40,"file":"page-40.png","bytes":220144,"sha256":"ab9af3185fded7d9ba260359719d8be78735a27d2296e5bdfa4abe0d6a487729","width":1154,"height":1600},{"page":41,"file":"page-41.png","bytes":412481,"sha256":"0aab458c5f918878a8740c9fdc6134b58450babe3c7b2df61900344e52ed90d3","width":1154,"height":1600},{"page":43,"file":"page-43.png","bytes":517566,"sha256":"44e763674f940498b36c5a81550211501e9dddf92df8d56f1fcef5a4de80acf5","width":1154,"height":1600},{"page":44,"file":"page-44.png","bytes":577467,"sha256":"2ab7023753b269c423f6a043d0b8fd94c5086b9cc0ef5dd459458e8ff0c08295","width":1154,"height":1600},{"page":45,"file":"page-45.png","bytes":603453,"sha256":"3e2d66f1b1b87e8ccf4edb10dd3e481eb874d39fa0b288731a20daea9086a35f","width":1154,"height":1600},{"page":46,"file":"page-46.png","bytes":707587,"sha256":"480b8220a30c608e0428b217cd4c1ffefe1d53ab59be25f05f977a596634fd0f","width":1154,"height":1600},{"page":47,"file":"page-47.png","bytes":674073,"sha256":"8d406a3960bbe2ac6914b32e0773c495dea34ff1a1a172ce6ac8609761338e87","width":1154,"height":1600},{"page":49,"file":"page-49.png","bytes":716466,"sha256":"f4959bdd26b06f9befa39fd0e5c0cb5b60730ef2fba9127eeb28f38fa32778ce","width":1154,"height":1600},{"page":50,"file":"page-50.png","bytes":779583,"sha256":"76143cd2ec246f3864f8c398796729ddf00b61de4bf1c34d5d2fa7afb9fb77b2","width":1154,"height":1600},{"page":51,"file":"page-51.png","bytes":562409,"sha256":"7f8f492d5442d0476df1f88c1605af0d8551b43a011974d6141c96f47b05e1de","width":1154,"height":1600},{"page":52,"file":"page-52.png","bytes":458536,"sha256":"323cda0669d152251ff06178d44e1e29ff2dc10ee5b3914f710fa071a984c885","width":1154,"height":1600},{"page":53,"file":"page-53.png","bytes":547186,"sha256":"b59ea53d34aa3676645b75f8802b9e43f0034bd009fa84d713a7e131aa370be6","width":1154,"height":1600},{"page":54,"file":"page-54.png","bytes":652229,"sha256":"9e094be2efd7a013c384570487a8c6b1f2d809642f7abc5039846127f88fd06a","width":1154,"height":1600},{"page":55,"file":"page-55.png","bytes":600765,"sha256":"bb306d85963904b2a515e5867da557ece4991a5ee720d032d1f4acb389a60739","width":1154,"height":1600},{"page":56,"file":"page-56.png","bytes":512556,"sha256":"16c27fe66979f8814613f7b507f96a6a164458b37c4c730a5bdd9eed7e93a112","width":1154,"height":1600},{"page":58,"file":"page-58.png","bytes":512193,"sha256":"95234bf096329df70ea6ee66c07f71596299fa2c7492b45aad0850e3adfa12c9","width":1154,"height":1600},{"page":59,"file":"page-59.png","bytes":214290,"sha256":"8f987423d14a0ec1920b444abe84f2fb1bb11b4ce8a254789fd596471253ca7a","width":1154,"height":1600},{"page":60,"file":"page-60.png","bytes":119325,"sha256":"ae8936feacc4d3b16e2bb3f72f8ffe75281a63e0cb7036d67d1ec32a23e6f618","width":1154,"height":1600},{"page":61,"file":"page-61.png","bytes":271679,"sha256":"d880309997e42de1e43b3317758c70301c7adf38056ef8e18293e13ffdf8e19b","width":1154,"height":1600},{"page":62,"file":"page-62.png","bytes":266909,"sha256":"c80af21f72461655cebf97b6cfc8a2149e9360a76f357df8f42af38b9a2d9cbb","width":1154,"height":1600},{"page":63,"file":"page-63.png","bytes":216460,"sha256":"65adfb6526c00523d74302b492c5be1e2beb7ee26fa6df9b07bec4325a025bd2","width":1154,"height":1600},{"page":64,"file":"page-64.png","bytes":121759,"sha256":"48e3652bf8092e5bccc7d5db2bcde63118b726229b286a25915b70b711b829dc","width":1154,"height":1600},{"page":65,"file":"page-65.png","bytes":213655,"sha256":"220444f60c754413a6e330f1ba208ec45b049824f9b19e73012429aa2ec80482","width":1154,"height":1600},{"page":66,"file":"page-66.png","bytes":301113,"sha256":"7286936cd91f918971bf08589ffaca7aa8fd50b392ca7ee0de5aa4ae27dd5b11","width":1154,"height":1600},{"page":67,"file":"page-67.png","bytes":112591,"sha256":"a7b6407144f1af937f0e92eaecd2b375a8448309ad44a913d236e2470683f9c4","width":1154,"height":1600},{"page":72,"file":"page-72.png","bytes":209215,"sha256":"065fb5026cf41d0256b635b9bb6d34cfcad8edfa4af0c0d34742a4b3c5f952bb","width":1154,"height":1600},{"page":73,"file":"page-73.png","bytes":392743,"sha256":"35ff5d6bffd6d2cc483e3e2e0583edc7f9861c68856ee86dc83e10117a8858fe","width":1154,"height":1600}],"notes":{"combustion":"MAX is maximum DHW rate; MIN is minimum CH rate. Separate LCD modes and commissioning limits apply. No FPT threshold specified in this source.","faultCodes":"Original LCD text messages, all 16 menu routes and 22 paginated screens. Follow the original Yes/No branches; no short-code substitution."}}],"./manual-pages/ideal-original-max-combi-20261029/");
    (function renderSystemPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-original-system-source-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+' · GC '+selected.gcNumber+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"ideal-logic-max-system-s15-41-796-13","manufacturer":"Ideal","model":"Logic MAX System S15","gcNumber":"41-796-13","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219009 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-system-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12,37],"combustion":[39,64,65,8,12,35,36,37],"serviceMode":[38,64,30,36],"adjustments":[35,36,64,65],"fullService":[39,40,41,42,43,45,46,53,30,36,37,64,65],"faultCodes":[54,55,56,57,58,45,48,51,43],"parts":[17,59],"wiring":[34],"manuals":[1,9]},"titles":{"1":"Original System manual edition","8":"Exact model technical and CO2 columns","9":"Natural Gas model and GC applicability","12":"Gas-supply pressure conditions and graph","17":"Exploded component layout and legend","30":"Connections, filling and automatic air vent","34":"System wiring diagram","35":"Electrical, gas and inlet-pressure prerequisites","36":"Initial lighting, controls and fan overrun","37":"Gas rate, system pressure and operational checks","38":"Installer mode, fault history, venting and pump settings","39":"Service schedule, sampling points and cleaning decision","40":"Front panel and fan/venturi access","41":"Ceramic burner and twist-release condensate trap","42":"Heat exchanger cleaning and numbered reassembly sequence","43":"Component-work isolation, closure and checks","45":"Return thermistor and ignition electrode dimensions","46":"Flame-detection electrode dimensions and spark generator","48":"System PCB configuration and boiler draining","51":"Water-pressure switch and wet flow thermistor","53":"Expansion vessel and external system filter","54":"Complete original System fault-code menu","55":"L1 and L2 diagnostic decision trees","56":"L6, F1, flame-loss and fan decision trees","57":"Flow, return and outside sensor decision trees","58":"No heating, no display and no hot-water decision trees","59":"Spare-parts identification requirements","64":"Combustion prerequisites and MAX/MIN controls","65":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1109420,"sha256":"2435f7c95c86cc9d8305c50cd4c92af447e25ba45828bc4e292bc6e5d548b368"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":337559,"sha256":"fa8476928a3b614a4891b3d11e9e4eee5e54a09811997b1527c1d39cd5c56eb4"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":273490,"sha256":"3a4caffd5af742873ed34845c07f3d669d0981ee7ffffda6105159bf1822d3e4"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":540360,"sha256":"79b2b67285dd4046f709d52c1d4e5f863c3b25561e2471aecee97f62b6691e49"},{"page":17,"file":"page-17.png","width":1154,"height":1600,"bytes":395860,"sha256":"bbce4626fabc70feb63174eb1976e3adb42f41f7ab8af5d2ebca2017492c9c60"},{"page":30,"file":"page-30.png","width":1154,"height":1600,"bytes":378083,"sha256":"3ec5fe9dd619f73b8769aadd9481488edb2ec2bb76d7f5361422da6a9a51065f"},{"page":34,"file":"page-34.png","width":1154,"height":1600,"bytes":181358,"sha256":"afd978342795bccbf537968ec90ad3ade2516194db458c513766f4dc064b6eff"},{"page":35,"file":"page-35.png","width":1154,"height":1600,"bytes":293354,"sha256":"413030f99d3d88acf5451a1107564238a570047a9fec1b96155dd4090083df8d"},{"page":36,"file":"page-36.png","width":1154,"height":1600,"bytes":454497,"sha256":"e854a17238084755a620985d301464eb9b96e05a61a8d605e793766898182a66"},{"page":37,"file":"page-37.png","width":1154,"height":1600,"bytes":303817,"sha256":"a965907ca96a2365028ce32c5a84d8b61a6edea7853cab55e1fb38635256bced"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":350264,"sha256":"8cf5938cdbb60dafd3ac2cf4a28ede76c8e802d0140d7dafaae689e5c2aaa75a"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":507956,"sha256":"583728a22039fddfb8fadf41418dca39d065557560f24e156d17408cb0e8634a"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":578080,"sha256":"eb0b4b8424b28388e9948c4a721ddee4ad855b5c04caccef930835c1530190f7"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":564430,"sha256":"0307d6926f73d540fa8b479ddbd1879db6da28ef3d9d49e24f5223b4a359140b"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":720806,"sha256":"0b280d3f065fd13154b088a12d0838717076749c689c617ed0b8a1240a74f196"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":615061,"sha256":"81db65c1e5877b10c926c9e5c1e3402491e985e9021c91cfe8a939a054e96ee6"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":905993,"sha256":"03154708c1c8646b9c19c3a5e9f3a871da3f49b9665673ce438afdc257910dee"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":864368,"sha256":"3421f8ea760256b3d34d60bbd5acff0f24215025a33bf0eb55b4031f4eb13abb"},{"page":48,"file":"page-48.png","width":1154,"height":1600,"bytes":552471,"sha256":"3ec925244841589eb5ecc82c7e82fbf9e148c2f059e0965c9a797d373d247cef"},{"page":51,"file":"page-51.png","width":1154,"height":1600,"bytes":690028,"sha256":"6d01da6d8e5d8b77db31d8d41860d15286f9fc22000cd4f8fbf5e327b642dc3c"},{"page":53,"file":"page-53.png","width":1154,"height":1600,"bytes":550270,"sha256":"161ba875b230f174d2e4e8fee915d579a812e7972b80567cf4435bd0df16bf2f"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":193561,"sha256":"9c01b5e0cdf93d09987b9b8b0cad04da637ffc0118cbdfad414c94e63c2c6f8b"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":291129,"sha256":"f55a77ede052a5121a6fb7411fdaf2ee9a0afd411557eb06a12d5a0851cc2b4a"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":312157,"sha256":"b25be7b962b9a93b8feb06c490461b6459aab470ecb59f0ad8649ca8934b0ebc"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":249336,"sha256":"33ce1846e3142f58debe394c50aa4234920cbbbd5ffa4136e114c0e5e78675b8"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":265618,"sha256":"587f6d8a433254aa6b3d35213b241491598baa9eff14087dbd5fdf63d79e7e52"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":112756,"sha256":"b215302e456e522f3356b179ff6b83f089206696862d8c64ae51fbb0897835d5"},{"page":64,"file":"page-64.png","width":1154,"height":1600,"bytes":291712,"sha256":"a2d21d1b82763b9394c1de8aa398c3d90017ff8e8516eba882c9c9e9252d84f0"},{"page":65,"file":"page-65.png","width":1154,"height":1600,"bytes":393636,"sha256":"4902af3b12f4f5523365ce7e4cb1b97df945e96e82c179eac0590a84deee1284"}],"notes":{"combustion":"Exact original System S. Routine combustion-ratio cleaning decision; no FPT threshold. Commissioning acceptance and air-inlet integrity conditions remain separate.","faultCodes":"20 exact display aliases and three symptom routes. Original Yes/No charts retained; no confirmed failed component."}},{"identity":{"id":"ideal-logic-max-system-s18-41-796-14","manufacturer":"Ideal","model":"Logic MAX System S18","gcNumber":"41-796-14","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219009 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-system-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12,37],"combustion":[39,64,65,8,12,35,36,37],"serviceMode":[38,64,30,36],"adjustments":[35,36,64,65],"fullService":[39,40,41,42,43,45,46,53,30,36,37,64,65],"faultCodes":[54,55,56,57,58,45,48,51,43],"parts":[17,59],"wiring":[34],"manuals":[1,9]},"titles":{"1":"Original System manual edition","8":"Exact model technical and CO2 columns","9":"Natural Gas model and GC applicability","12":"Gas-supply pressure conditions and graph","17":"Exploded component layout and legend","30":"Connections, filling and automatic air vent","34":"System wiring diagram","35":"Electrical, gas and inlet-pressure prerequisites","36":"Initial lighting, controls and fan overrun","37":"Gas rate, system pressure and operational checks","38":"Installer mode, fault history, venting and pump settings","39":"Service schedule, sampling points and cleaning decision","40":"Front panel and fan/venturi access","41":"Ceramic burner and twist-release condensate trap","42":"Heat exchanger cleaning and numbered reassembly sequence","43":"Component-work isolation, closure and checks","45":"Return thermistor and ignition electrode dimensions","46":"Flame-detection electrode dimensions and spark generator","48":"System PCB configuration and boiler draining","51":"Water-pressure switch and wet flow thermistor","53":"Expansion vessel and external system filter","54":"Complete original System fault-code menu","55":"L1 and L2 diagnostic decision trees","56":"L6, F1, flame-loss and fan decision trees","57":"Flow, return and outside sensor decision trees","58":"No heating, no display and no hot-water decision trees","59":"Spare-parts identification requirements","64":"Combustion prerequisites and MAX/MIN controls","65":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1109420,"sha256":"2435f7c95c86cc9d8305c50cd4c92af447e25ba45828bc4e292bc6e5d548b368"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":337559,"sha256":"fa8476928a3b614a4891b3d11e9e4eee5e54a09811997b1527c1d39cd5c56eb4"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":273490,"sha256":"3a4caffd5af742873ed34845c07f3d669d0981ee7ffffda6105159bf1822d3e4"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":540360,"sha256":"79b2b67285dd4046f709d52c1d4e5f863c3b25561e2471aecee97f62b6691e49"},{"page":17,"file":"page-17.png","width":1154,"height":1600,"bytes":395860,"sha256":"bbce4626fabc70feb63174eb1976e3adb42f41f7ab8af5d2ebca2017492c9c60"},{"page":30,"file":"page-30.png","width":1154,"height":1600,"bytes":378083,"sha256":"3ec5fe9dd619f73b8769aadd9481488edb2ec2bb76d7f5361422da6a9a51065f"},{"page":34,"file":"page-34.png","width":1154,"height":1600,"bytes":181358,"sha256":"afd978342795bccbf537968ec90ad3ade2516194db458c513766f4dc064b6eff"},{"page":35,"file":"page-35.png","width":1154,"height":1600,"bytes":293354,"sha256":"413030f99d3d88acf5451a1107564238a570047a9fec1b96155dd4090083df8d"},{"page":36,"file":"page-36.png","width":1154,"height":1600,"bytes":454497,"sha256":"e854a17238084755a620985d301464eb9b96e05a61a8d605e793766898182a66"},{"page":37,"file":"page-37.png","width":1154,"height":1600,"bytes":303817,"sha256":"a965907ca96a2365028ce32c5a84d8b61a6edea7853cab55e1fb38635256bced"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":350264,"sha256":"8cf5938cdbb60dafd3ac2cf4a28ede76c8e802d0140d7dafaae689e5c2aaa75a"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":507956,"sha256":"583728a22039fddfb8fadf41418dca39d065557560f24e156d17408cb0e8634a"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":578080,"sha256":"eb0b4b8424b28388e9948c4a721ddee4ad855b5c04caccef930835c1530190f7"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":564430,"sha256":"0307d6926f73d540fa8b479ddbd1879db6da28ef3d9d49e24f5223b4a359140b"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":720806,"sha256":"0b280d3f065fd13154b088a12d0838717076749c689c617ed0b8a1240a74f196"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":615061,"sha256":"81db65c1e5877b10c926c9e5c1e3402491e985e9021c91cfe8a939a054e96ee6"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":905993,"sha256":"03154708c1c8646b9c19c3a5e9f3a871da3f49b9665673ce438afdc257910dee"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":864368,"sha256":"3421f8ea760256b3d34d60bbd5acff0f24215025a33bf0eb55b4031f4eb13abb"},{"page":48,"file":"page-48.png","width":1154,"height":1600,"bytes":552471,"sha256":"3ec925244841589eb5ecc82c7e82fbf9e148c2f059e0965c9a797d373d247cef"},{"page":51,"file":"page-51.png","width":1154,"height":1600,"bytes":690028,"sha256":"6d01da6d8e5d8b77db31d8d41860d15286f9fc22000cd4f8fbf5e327b642dc3c"},{"page":53,"file":"page-53.png","width":1154,"height":1600,"bytes":550270,"sha256":"161ba875b230f174d2e4e8fee915d579a812e7972b80567cf4435bd0df16bf2f"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":193561,"sha256":"9c01b5e0cdf93d09987b9b8b0cad04da637ffc0118cbdfad414c94e63c2c6f8b"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":291129,"sha256":"f55a77ede052a5121a6fb7411fdaf2ee9a0afd411557eb06a12d5a0851cc2b4a"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":312157,"sha256":"b25be7b962b9a93b8feb06c490461b6459aab470ecb59f0ad8649ca8934b0ebc"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":249336,"sha256":"33ce1846e3142f58debe394c50aa4234920cbbbd5ffa4136e114c0e5e78675b8"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":265618,"sha256":"587f6d8a433254aa6b3d35213b241491598baa9eff14087dbd5fdf63d79e7e52"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":112756,"sha256":"b215302e456e522f3356b179ff6b83f089206696862d8c64ae51fbb0897835d5"},{"page":64,"file":"page-64.png","width":1154,"height":1600,"bytes":291712,"sha256":"a2d21d1b82763b9394c1de8aa398c3d90017ff8e8516eba882c9c9e9252d84f0"},{"page":65,"file":"page-65.png","width":1154,"height":1600,"bytes":393636,"sha256":"4902af3b12f4f5523365ce7e4cb1b97df945e96e82c179eac0590a84deee1284"}],"notes":{"combustion":"Exact original System S. Routine combustion-ratio cleaning decision; no FPT threshold. Commissioning acceptance and air-inlet integrity conditions remain separate.","faultCodes":"20 exact display aliases and three symptom routes. Original Yes/No charts retained; no confirmed failed component."}},{"identity":{"id":"ideal-logic-max-system-s24-41-796-15","manufacturer":"Ideal","model":"Logic MAX System S24","gcNumber":"41-796-15","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219009 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-system-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12,37],"combustion":[39,64,65,8,12,35,36,37],"serviceMode":[38,64,30,36],"adjustments":[35,36,64,65],"fullService":[39,40,41,42,43,45,46,53,30,36,37,64,65],"faultCodes":[54,55,56,57,58,45,48,51,43],"parts":[17,59],"wiring":[34],"manuals":[1,9]},"titles":{"1":"Original System manual edition","8":"Exact model technical and CO2 columns","9":"Natural Gas model and GC applicability","12":"Gas-supply pressure conditions and graph","17":"Exploded component layout and legend","30":"Connections, filling and automatic air vent","34":"System wiring diagram","35":"Electrical, gas and inlet-pressure prerequisites","36":"Initial lighting, controls and fan overrun","37":"Gas rate, system pressure and operational checks","38":"Installer mode, fault history, venting and pump settings","39":"Service schedule, sampling points and cleaning decision","40":"Front panel and fan/venturi access","41":"Ceramic burner and twist-release condensate trap","42":"Heat exchanger cleaning and numbered reassembly sequence","43":"Component-work isolation, closure and checks","45":"Return thermistor and ignition electrode dimensions","46":"Flame-detection electrode dimensions and spark generator","48":"System PCB configuration and boiler draining","51":"Water-pressure switch and wet flow thermistor","53":"Expansion vessel and external system filter","54":"Complete original System fault-code menu","55":"L1 and L2 diagnostic decision trees","56":"L6, F1, flame-loss and fan decision trees","57":"Flow, return and outside sensor decision trees","58":"No heating, no display and no hot-water decision trees","59":"Spare-parts identification requirements","64":"Combustion prerequisites and MAX/MIN controls","65":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1109420,"sha256":"2435f7c95c86cc9d8305c50cd4c92af447e25ba45828bc4e292bc6e5d548b368"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":337559,"sha256":"fa8476928a3b614a4891b3d11e9e4eee5e54a09811997b1527c1d39cd5c56eb4"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":273490,"sha256":"3a4caffd5af742873ed34845c07f3d669d0981ee7ffffda6105159bf1822d3e4"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":540360,"sha256":"79b2b67285dd4046f709d52c1d4e5f863c3b25561e2471aecee97f62b6691e49"},{"page":17,"file":"page-17.png","width":1154,"height":1600,"bytes":395860,"sha256":"bbce4626fabc70feb63174eb1976e3adb42f41f7ab8af5d2ebca2017492c9c60"},{"page":30,"file":"page-30.png","width":1154,"height":1600,"bytes":378083,"sha256":"3ec5fe9dd619f73b8769aadd9481488edb2ec2bb76d7f5361422da6a9a51065f"},{"page":34,"file":"page-34.png","width":1154,"height":1600,"bytes":181358,"sha256":"afd978342795bccbf537968ec90ad3ade2516194db458c513766f4dc064b6eff"},{"page":35,"file":"page-35.png","width":1154,"height":1600,"bytes":293354,"sha256":"413030f99d3d88acf5451a1107564238a570047a9fec1b96155dd4090083df8d"},{"page":36,"file":"page-36.png","width":1154,"height":1600,"bytes":454497,"sha256":"e854a17238084755a620985d301464eb9b96e05a61a8d605e793766898182a66"},{"page":37,"file":"page-37.png","width":1154,"height":1600,"bytes":303817,"sha256":"a965907ca96a2365028ce32c5a84d8b61a6edea7853cab55e1fb38635256bced"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":350264,"sha256":"8cf5938cdbb60dafd3ac2cf4a28ede76c8e802d0140d7dafaae689e5c2aaa75a"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":507956,"sha256":"583728a22039fddfb8fadf41418dca39d065557560f24e156d17408cb0e8634a"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":578080,"sha256":"eb0b4b8424b28388e9948c4a721ddee4ad855b5c04caccef930835c1530190f7"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":564430,"sha256":"0307d6926f73d540fa8b479ddbd1879db6da28ef3d9d49e24f5223b4a359140b"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":720806,"sha256":"0b280d3f065fd13154b088a12d0838717076749c689c617ed0b8a1240a74f196"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":615061,"sha256":"81db65c1e5877b10c926c9e5c1e3402491e985e9021c91cfe8a939a054e96ee6"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":905993,"sha256":"03154708c1c8646b9c19c3a5e9f3a871da3f49b9665673ce438afdc257910dee"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":864368,"sha256":"3421f8ea760256b3d34d60bbd5acff0f24215025a33bf0eb55b4031f4eb13abb"},{"page":48,"file":"page-48.png","width":1154,"height":1600,"bytes":552471,"sha256":"3ec925244841589eb5ecc82c7e82fbf9e148c2f059e0965c9a797d373d247cef"},{"page":51,"file":"page-51.png","width":1154,"height":1600,"bytes":690028,"sha256":"6d01da6d8e5d8b77db31d8d41860d15286f9fc22000cd4f8fbf5e327b642dc3c"},{"page":53,"file":"page-53.png","width":1154,"height":1600,"bytes":550270,"sha256":"161ba875b230f174d2e4e8fee915d579a812e7972b80567cf4435bd0df16bf2f"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":193561,"sha256":"9c01b5e0cdf93d09987b9b8b0cad04da637ffc0118cbdfad414c94e63c2c6f8b"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":291129,"sha256":"f55a77ede052a5121a6fb7411fdaf2ee9a0afd411557eb06a12d5a0851cc2b4a"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":312157,"sha256":"b25be7b962b9a93b8feb06c490461b6459aab470ecb59f0ad8649ca8934b0ebc"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":249336,"sha256":"33ce1846e3142f58debe394c50aa4234920cbbbd5ffa4136e114c0e5e78675b8"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":265618,"sha256":"587f6d8a433254aa6b3d35213b241491598baa9eff14087dbd5fdf63d79e7e52"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":112756,"sha256":"b215302e456e522f3356b179ff6b83f089206696862d8c64ae51fbb0897835d5"},{"page":64,"file":"page-64.png","width":1154,"height":1600,"bytes":291712,"sha256":"a2d21d1b82763b9394c1de8aa398c3d90017ff8e8516eba882c9c9e9252d84f0"},{"page":65,"file":"page-65.png","width":1154,"height":1600,"bytes":393636,"sha256":"4902af3b12f4f5523365ce7e4cb1b97df945e96e82c179eac0590a84deee1284"}],"notes":{"combustion":"Exact original System S. Routine combustion-ratio cleaning decision; no FPT threshold. Commissioning acceptance and air-inlet integrity conditions remain separate.","faultCodes":"20 exact display aliases and three symptom routes. Original Yes/No charts retained; no confirmed failed component."}},{"identity":{"id":"ideal-logic-max-system-s30-41-796-16","manufacturer":"Ideal","model":"Logic MAX System S30","gcNumber":"41-796-16","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219009 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-system-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12,37],"combustion":[39,64,65,8,12,35,36,37],"serviceMode":[38,64,30,36],"adjustments":[35,36,64,65],"fullService":[39,40,41,42,43,45,46,53,30,36,37,64,65],"faultCodes":[54,55,56,57,58,45,48,51,43],"parts":[17,59],"wiring":[34],"manuals":[1,9]},"titles":{"1":"Original System manual edition","8":"Exact model technical and CO2 columns","9":"Natural Gas model and GC applicability","12":"Gas-supply pressure conditions and graph","17":"Exploded component layout and legend","30":"Connections, filling and automatic air vent","34":"System wiring diagram","35":"Electrical, gas and inlet-pressure prerequisites","36":"Initial lighting, controls and fan overrun","37":"Gas rate, system pressure and operational checks","38":"Installer mode, fault history, venting and pump settings","39":"Service schedule, sampling points and cleaning decision","40":"Front panel and fan/venturi access","41":"Ceramic burner and twist-release condensate trap","42":"Heat exchanger cleaning and numbered reassembly sequence","43":"Component-work isolation, closure and checks","45":"Return thermistor and ignition electrode dimensions","46":"Flame-detection electrode dimensions and spark generator","48":"System PCB configuration and boiler draining","51":"Water-pressure switch and wet flow thermistor","53":"Expansion vessel and external system filter","54":"Complete original System fault-code menu","55":"L1 and L2 diagnostic decision trees","56":"L6, F1, flame-loss and fan decision trees","57":"Flow, return and outside sensor decision trees","58":"No heating, no display and no hot-water decision trees","59":"Spare-parts identification requirements","64":"Combustion prerequisites and MAX/MIN controls","65":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1109420,"sha256":"2435f7c95c86cc9d8305c50cd4c92af447e25ba45828bc4e292bc6e5d548b368"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":337559,"sha256":"fa8476928a3b614a4891b3d11e9e4eee5e54a09811997b1527c1d39cd5c56eb4"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":273490,"sha256":"3a4caffd5af742873ed34845c07f3d669d0981ee7ffffda6105159bf1822d3e4"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":540360,"sha256":"79b2b67285dd4046f709d52c1d4e5f863c3b25561e2471aecee97f62b6691e49"},{"page":17,"file":"page-17.png","width":1154,"height":1600,"bytes":395860,"sha256":"bbce4626fabc70feb63174eb1976e3adb42f41f7ab8af5d2ebca2017492c9c60"},{"page":30,"file":"page-30.png","width":1154,"height":1600,"bytes":378083,"sha256":"3ec5fe9dd619f73b8769aadd9481488edb2ec2bb76d7f5361422da6a9a51065f"},{"page":34,"file":"page-34.png","width":1154,"height":1600,"bytes":181358,"sha256":"afd978342795bccbf537968ec90ad3ade2516194db458c513766f4dc064b6eff"},{"page":35,"file":"page-35.png","width":1154,"height":1600,"bytes":293354,"sha256":"413030f99d3d88acf5451a1107564238a570047a9fec1b96155dd4090083df8d"},{"page":36,"file":"page-36.png","width":1154,"height":1600,"bytes":454497,"sha256":"e854a17238084755a620985d301464eb9b96e05a61a8d605e793766898182a66"},{"page":37,"file":"page-37.png","width":1154,"height":1600,"bytes":303817,"sha256":"a965907ca96a2365028ce32c5a84d8b61a6edea7853cab55e1fb38635256bced"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":350264,"sha256":"8cf5938cdbb60dafd3ac2cf4a28ede76c8e802d0140d7dafaae689e5c2aaa75a"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":507956,"sha256":"583728a22039fddfb8fadf41418dca39d065557560f24e156d17408cb0e8634a"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":578080,"sha256":"eb0b4b8424b28388e9948c4a721ddee4ad855b5c04caccef930835c1530190f7"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":564430,"sha256":"0307d6926f73d540fa8b479ddbd1879db6da28ef3d9d49e24f5223b4a359140b"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":720806,"sha256":"0b280d3f065fd13154b088a12d0838717076749c689c617ed0b8a1240a74f196"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":615061,"sha256":"81db65c1e5877b10c926c9e5c1e3402491e985e9021c91cfe8a939a054e96ee6"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":905993,"sha256":"03154708c1c8646b9c19c3a5e9f3a871da3f49b9665673ce438afdc257910dee"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":864368,"sha256":"3421f8ea760256b3d34d60bbd5acff0f24215025a33bf0eb55b4031f4eb13abb"},{"page":48,"file":"page-48.png","width":1154,"height":1600,"bytes":552471,"sha256":"3ec925244841589eb5ecc82c7e82fbf9e148c2f059e0965c9a797d373d247cef"},{"page":51,"file":"page-51.png","width":1154,"height":1600,"bytes":690028,"sha256":"6d01da6d8e5d8b77db31d8d41860d15286f9fc22000cd4f8fbf5e327b642dc3c"},{"page":53,"file":"page-53.png","width":1154,"height":1600,"bytes":550270,"sha256":"161ba875b230f174d2e4e8fee915d579a812e7972b80567cf4435bd0df16bf2f"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":193561,"sha256":"9c01b5e0cdf93d09987b9b8b0cad04da637ffc0118cbdfad414c94e63c2c6f8b"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":291129,"sha256":"f55a77ede052a5121a6fb7411fdaf2ee9a0afd411557eb06a12d5a0851cc2b4a"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":312157,"sha256":"b25be7b962b9a93b8feb06c490461b6459aab470ecb59f0ad8649ca8934b0ebc"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":249336,"sha256":"33ce1846e3142f58debe394c50aa4234920cbbbd5ffa4136e114c0e5e78675b8"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":265618,"sha256":"587f6d8a433254aa6b3d35213b241491598baa9eff14087dbd5fdf63d79e7e52"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":112756,"sha256":"b215302e456e522f3356b179ff6b83f089206696862d8c64ae51fbb0897835d5"},{"page":64,"file":"page-64.png","width":1154,"height":1600,"bytes":291712,"sha256":"a2d21d1b82763b9394c1de8aa398c3d90017ff8e8516eba882c9c9e9252d84f0"},{"page":65,"file":"page-65.png","width":1154,"height":1600,"bytes":393636,"sha256":"4902af3b12f4f5523365ce7e4cb1b97df945e96e82c179eac0590a84deee1284"}],"notes":{"combustion":"Exact original System S. Routine combustion-ratio cleaning decision; no FPT threshold. Commissioning acceptance and air-inlet integrity conditions remain separate.","faultCodes":"20 exact display aliases and three symptom routes. Original Yes/No charts retained; no confirmed failed component."}}],"./manual-pages/ideal-original-max-system-20261029/");
    (function renderHeatPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-original-heat-source-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+' · GC '+selected.gcNumber+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"ideal-logic-max-heat-h12-41-796-17","manufacturer":"Ideal","model":"Logic MAX Heat H12","gcNumber":"41-796-17","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219010 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-heat-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12],"combustion":[43,66,67,8,12,39,40],"serviceMode":[42,66],"adjustments":[39,40,66,67],"fullService":[43,44,45,46,47,49,50,54,40,41,66,67],"faultCodes":[55,56,57,58,59,52,47],"parts":[19,60],"wiring":[38],"manuals":[1,9]},"titles":{"1":"Original manual edition","8":"Exact output columns and technical/CO2 data","9":"Natural Gas model/GC applicability","12":"Gas-supply pressure conditions","19":"Exploded component layout and legend","38":"Wiring diagram","39":"Electrical, gas and inlet-pressure prerequisites","40":"Initial lighting, controls, inlet-test closure and fan overrun","41":"General operational checks","42":"Installer mode and fault history","43":"Service schedule, sampling points and cleaning decision","44":"Front panel and fan/venturi access","45":"Ceramic burner and condensate trap cleaning","46":"Heat exchanger cleaning and reassembly sequence","47":"Component-work isolation, closure and checks","49":"Thermistors and ignition electrode position","50":"Flame detection electrode position","52":"PCB configuration and water-flow switch","54":"External system filter cleaning","55":"Complete fault-code menu","56":"L1 and L2 diagnostic decision trees","57":"L6, FA, Fd and flame-loss decision trees","58":"Fan and temperature-sensor decision trees","59":"No heating, no display and no hot-water decision trees","60":"Spare-parts identification requirements","66":"Combustion prerequisites and MAX/MIN controls","67":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1062070,"sha256":"3ec3b314702c2c0759a18c9bd4f642461c582212edc06c511fb5a814db7f324f"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":319272,"sha256":"42a7065cf0ec58f7c066256265523956d04d86c2b28cda29c15725e673be8e8e"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":274383,"sha256":"64afa4b97d1d5bce71db058fd2cada1c0ea92072fcfc409b3b8832c2387fcb2b"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":537165,"sha256":"45049c3b1bbb6c8ed64d9b06953c20e4c62d52bb02b0011c1723a077af41dcc0"},{"page":19,"file":"page-19.png","width":1154,"height":1600,"bytes":474362,"sha256":"fc91948cf266f04e2cd4023d6c9d6d582415f6fbda80381ccc8014636242b102"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":162744,"sha256":"465fcf9d326eabe5e6251abbbf20c429bac279837267f862c14e7ac8bb7f6125"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":293407,"sha256":"83f120d62d692c344053a24cd18d8fecb281ebcaec55b0b5a01822bb636799af"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":398059,"sha256":"ec52d242720f9d2039f3a2d834c9ce5a270d126fbeb50e24bf9908fa68e7e734"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":274923,"sha256":"06862ee403b82ff0e57c5bd2250ebd768eea24c679e043793d687ef74f6be51a"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":286757,"sha256":"bde73c8d0fc814f1ca7138e6f7e73d0e2d81c9e9161c9a54b313d658d71bebbe"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":501199,"sha256":"04698fcc6fd719ebfa77526a32520e43e9c121373c189ae3bf24a44b73d6b494"},{"page":44,"file":"page-44.png","width":1154,"height":1600,"bytes":593345,"sha256":"c9b7e4482ff943cb9a77e115587f18d6153fa81da85b1eace8568412ffd1ff4b"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":544805,"sha256":"7f719f41e7fc8bcb02423a9c9811a45e39d7b531a9b39a2b47eae06715a7821a"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":701319,"sha256":"83c43bb0bdc2d8c69e08dfcc742bfbd448304c487f2ce18960f76e42ee00b79f"},{"page":47,"file":"page-47.png","width":1154,"height":1600,"bytes":632574,"sha256":"8d200b677cd5ba95d9bac935d86ece7f62d9a243be35e3e9cbb21d0283c4b40e"},{"page":49,"file":"page-49.png","width":1154,"height":1600,"bytes":750732,"sha256":"df1237aeac7426f25c37bf92d8281891aaf1b51e5e074eb50cd466d767528211"},{"page":50,"file":"page-50.png","width":1154,"height":1600,"bytes":687601,"sha256":"0fef99a74aaa4ef38bf8b121044df557ed0fb70beaf70c4650b6c48ad54f4e4d"},{"page":52,"file":"page-52.png","width":1154,"height":1600,"bytes":765336,"sha256":"e3e10ae7899b35273c959067af13d745b9a4868f063667ede668ed6ef0c1620e"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":140427,"sha256":"1db85a8a80f8d78cbc74772a1a0242819137d06d484270feafd4370904fd23b7"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":221850,"sha256":"66cb71250174c544ceda4f5dedadc4a6ef07e31a408a2a810e98fcb0ac7e1664"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":276714,"sha256":"f4d96fae171d66b9446ce5eabc2ea3969013857d13ad4200b38e23bc3fbb0b09"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":301140,"sha256":"3bfe1dc99aae3ac7971acd63c276cfd808030f2800450dc27e8bfc9c87608cf4"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":283479,"sha256":"ecaa7bc25de0f1c500ba2b3a217498d20e429c81de7c1257c69bd0486d8f92f6"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":265403,"sha256":"b75839ddccd5d74d6d07f45dc7d76db768094de028c6d5c7bfbec73ba14c155d"},{"page":60,"file":"page-60.png","width":1154,"height":1600,"bytes":112007,"sha256":"a2081ffee6d31f993b4b760b67b4ccfb947ec5994fbb14e190559f80b90bf1ec"},{"page":66,"file":"page-66.png","width":1154,"height":1600,"bytes":291476,"sha256":"6afcf07fee9072029a6f23c42b784cf31f0f70f2551ed76c6e8678d57ffa51db"},{"page":67,"file":"page-67.png","width":1154,"height":1600,"bytes":393495,"sha256":"588fa59e63a1e492253e57aa3f65f193cd4b4a11eac89aa0cff150c195b2f462"}],"notes":{"combustion":"Exact original Heat H model only. The source uses a combustion-ratio cleaning decision; it supplies no FPT cleaning threshold. Commissioning limits and air-inlet integrity readings have separate conditions.","faultCodes":"22 exact display codes, three symptom routes. Preserve the original Yes/No branches; no component diagnosis is confirmed."}},{"identity":{"id":"ideal-logic-max-heat-h15-41-796-18","manufacturer":"Ideal","model":"Logic MAX Heat H15","gcNumber":"41-796-18","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219010 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-heat-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12],"combustion":[43,66,67,8,12,39,40],"serviceMode":[42,66],"adjustments":[39,40,66,67],"fullService":[43,44,45,46,47,49,50,54,40,41,66,67],"faultCodes":[55,56,57,58,59,52,47],"parts":[19,60],"wiring":[38],"manuals":[1,9]},"titles":{"1":"Original manual edition","8":"Exact output columns and technical/CO2 data","9":"Natural Gas model/GC applicability","12":"Gas-supply pressure conditions","19":"Exploded component layout and legend","38":"Wiring diagram","39":"Electrical, gas and inlet-pressure prerequisites","40":"Initial lighting, controls, inlet-test closure and fan overrun","41":"General operational checks","42":"Installer mode and fault history","43":"Service schedule, sampling points and cleaning decision","44":"Front panel and fan/venturi access","45":"Ceramic burner and condensate trap cleaning","46":"Heat exchanger cleaning and reassembly sequence","47":"Component-work isolation, closure and checks","49":"Thermistors and ignition electrode position","50":"Flame detection electrode position","52":"PCB configuration and water-flow switch","54":"External system filter cleaning","55":"Complete fault-code menu","56":"L1 and L2 diagnostic decision trees","57":"L6, FA, Fd and flame-loss decision trees","58":"Fan and temperature-sensor decision trees","59":"No heating, no display and no hot-water decision trees","60":"Spare-parts identification requirements","66":"Combustion prerequisites and MAX/MIN controls","67":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1062070,"sha256":"3ec3b314702c2c0759a18c9bd4f642461c582212edc06c511fb5a814db7f324f"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":319272,"sha256":"42a7065cf0ec58f7c066256265523956d04d86c2b28cda29c15725e673be8e8e"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":274383,"sha256":"64afa4b97d1d5bce71db058fd2cada1c0ea92072fcfc409b3b8832c2387fcb2b"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":537165,"sha256":"45049c3b1bbb6c8ed64d9b06953c20e4c62d52bb02b0011c1723a077af41dcc0"},{"page":19,"file":"page-19.png","width":1154,"height":1600,"bytes":474362,"sha256":"fc91948cf266f04e2cd4023d6c9d6d582415f6fbda80381ccc8014636242b102"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":162744,"sha256":"465fcf9d326eabe5e6251abbbf20c429bac279837267f862c14e7ac8bb7f6125"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":293407,"sha256":"83f120d62d692c344053a24cd18d8fecb281ebcaec55b0b5a01822bb636799af"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":398059,"sha256":"ec52d242720f9d2039f3a2d834c9ce5a270d126fbeb50e24bf9908fa68e7e734"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":274923,"sha256":"06862ee403b82ff0e57c5bd2250ebd768eea24c679e043793d687ef74f6be51a"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":286757,"sha256":"bde73c8d0fc814f1ca7138e6f7e73d0e2d81c9e9161c9a54b313d658d71bebbe"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":501199,"sha256":"04698fcc6fd719ebfa77526a32520e43e9c121373c189ae3bf24a44b73d6b494"},{"page":44,"file":"page-44.png","width":1154,"height":1600,"bytes":593345,"sha256":"c9b7e4482ff943cb9a77e115587f18d6153fa81da85b1eace8568412ffd1ff4b"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":544805,"sha256":"7f719f41e7fc8bcb02423a9c9811a45e39d7b531a9b39a2b47eae06715a7821a"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":701319,"sha256":"83c43bb0bdc2d8c69e08dfcc742bfbd448304c487f2ce18960f76e42ee00b79f"},{"page":47,"file":"page-47.png","width":1154,"height":1600,"bytes":632574,"sha256":"8d200b677cd5ba95d9bac935d86ece7f62d9a243be35e3e9cbb21d0283c4b40e"},{"page":49,"file":"page-49.png","width":1154,"height":1600,"bytes":750732,"sha256":"df1237aeac7426f25c37bf92d8281891aaf1b51e5e074eb50cd466d767528211"},{"page":50,"file":"page-50.png","width":1154,"height":1600,"bytes":687601,"sha256":"0fef99a74aaa4ef38bf8b121044df557ed0fb70beaf70c4650b6c48ad54f4e4d"},{"page":52,"file":"page-52.png","width":1154,"height":1600,"bytes":765336,"sha256":"e3e10ae7899b35273c959067af13d745b9a4868f063667ede668ed6ef0c1620e"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":140427,"sha256":"1db85a8a80f8d78cbc74772a1a0242819137d06d484270feafd4370904fd23b7"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":221850,"sha256":"66cb71250174c544ceda4f5dedadc4a6ef07e31a408a2a810e98fcb0ac7e1664"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":276714,"sha256":"f4d96fae171d66b9446ce5eabc2ea3969013857d13ad4200b38e23bc3fbb0b09"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":301140,"sha256":"3bfe1dc99aae3ac7971acd63c276cfd808030f2800450dc27e8bfc9c87608cf4"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":283479,"sha256":"ecaa7bc25de0f1c500ba2b3a217498d20e429c81de7c1257c69bd0486d8f92f6"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":265403,"sha256":"b75839ddccd5d74d6d07f45dc7d76db768094de028c6d5c7bfbec73ba14c155d"},{"page":60,"file":"page-60.png","width":1154,"height":1600,"bytes":112007,"sha256":"a2081ffee6d31f993b4b760b67b4ccfb947ec5994fbb14e190559f80b90bf1ec"},{"page":66,"file":"page-66.png","width":1154,"height":1600,"bytes":291476,"sha256":"6afcf07fee9072029a6f23c42b784cf31f0f70f2551ed76c6e8678d57ffa51db"},{"page":67,"file":"page-67.png","width":1154,"height":1600,"bytes":393495,"sha256":"588fa59e63a1e492253e57aa3f65f193cd4b4a11eac89aa0cff150c195b2f462"}],"notes":{"combustion":"Exact original Heat H model only. The source uses a combustion-ratio cleaning decision; it supplies no FPT cleaning threshold. Commissioning limits and air-inlet integrity readings have separate conditions.","faultCodes":"22 exact display codes, three symptom routes. Preserve the original Yes/No branches; no component diagnosis is confirmed."}},{"identity":{"id":"ideal-logic-max-heat-h18-41-796-19","manufacturer":"Ideal","model":"Logic MAX Heat H18","gcNumber":"41-796-19","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219010 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-heat-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12],"combustion":[43,66,67,8,12,39,40],"serviceMode":[42,66],"adjustments":[39,40,66,67],"fullService":[43,44,45,46,47,49,50,54,40,41,66,67],"faultCodes":[55,56,57,58,59,52,47],"parts":[19,60],"wiring":[38],"manuals":[1,9]},"titles":{"1":"Original manual edition","8":"Exact output columns and technical/CO2 data","9":"Natural Gas model/GC applicability","12":"Gas-supply pressure conditions","19":"Exploded component layout and legend","38":"Wiring diagram","39":"Electrical, gas and inlet-pressure prerequisites","40":"Initial lighting, controls, inlet-test closure and fan overrun","41":"General operational checks","42":"Installer mode and fault history","43":"Service schedule, sampling points and cleaning decision","44":"Front panel and fan/venturi access","45":"Ceramic burner and condensate trap cleaning","46":"Heat exchanger cleaning and reassembly sequence","47":"Component-work isolation, closure and checks","49":"Thermistors and ignition electrode position","50":"Flame detection electrode position","52":"PCB configuration and water-flow switch","54":"External system filter cleaning","55":"Complete fault-code menu","56":"L1 and L2 diagnostic decision trees","57":"L6, FA, Fd and flame-loss decision trees","58":"Fan and temperature-sensor decision trees","59":"No heating, no display and no hot-water decision trees","60":"Spare-parts identification requirements","66":"Combustion prerequisites and MAX/MIN controls","67":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1062070,"sha256":"3ec3b314702c2c0759a18c9bd4f642461c582212edc06c511fb5a814db7f324f"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":319272,"sha256":"42a7065cf0ec58f7c066256265523956d04d86c2b28cda29c15725e673be8e8e"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":274383,"sha256":"64afa4b97d1d5bce71db058fd2cada1c0ea92072fcfc409b3b8832c2387fcb2b"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":537165,"sha256":"45049c3b1bbb6c8ed64d9b06953c20e4c62d52bb02b0011c1723a077af41dcc0"},{"page":19,"file":"page-19.png","width":1154,"height":1600,"bytes":474362,"sha256":"fc91948cf266f04e2cd4023d6c9d6d582415f6fbda80381ccc8014636242b102"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":162744,"sha256":"465fcf9d326eabe5e6251abbbf20c429bac279837267f862c14e7ac8bb7f6125"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":293407,"sha256":"83f120d62d692c344053a24cd18d8fecb281ebcaec55b0b5a01822bb636799af"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":398059,"sha256":"ec52d242720f9d2039f3a2d834c9ce5a270d126fbeb50e24bf9908fa68e7e734"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":274923,"sha256":"06862ee403b82ff0e57c5bd2250ebd768eea24c679e043793d687ef74f6be51a"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":286757,"sha256":"bde73c8d0fc814f1ca7138e6f7e73d0e2d81c9e9161c9a54b313d658d71bebbe"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":501199,"sha256":"04698fcc6fd719ebfa77526a32520e43e9c121373c189ae3bf24a44b73d6b494"},{"page":44,"file":"page-44.png","width":1154,"height":1600,"bytes":593345,"sha256":"c9b7e4482ff943cb9a77e115587f18d6153fa81da85b1eace8568412ffd1ff4b"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":544805,"sha256":"7f719f41e7fc8bcb02423a9c9811a45e39d7b531a9b39a2b47eae06715a7821a"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":701319,"sha256":"83c43bb0bdc2d8c69e08dfcc742bfbd448304c487f2ce18960f76e42ee00b79f"},{"page":47,"file":"page-47.png","width":1154,"height":1600,"bytes":632574,"sha256":"8d200b677cd5ba95d9bac935d86ece7f62d9a243be35e3e9cbb21d0283c4b40e"},{"page":49,"file":"page-49.png","width":1154,"height":1600,"bytes":750732,"sha256":"df1237aeac7426f25c37bf92d8281891aaf1b51e5e074eb50cd466d767528211"},{"page":50,"file":"page-50.png","width":1154,"height":1600,"bytes":687601,"sha256":"0fef99a74aaa4ef38bf8b121044df557ed0fb70beaf70c4650b6c48ad54f4e4d"},{"page":52,"file":"page-52.png","width":1154,"height":1600,"bytes":765336,"sha256":"e3e10ae7899b35273c959067af13d745b9a4868f063667ede668ed6ef0c1620e"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":140427,"sha256":"1db85a8a80f8d78cbc74772a1a0242819137d06d484270feafd4370904fd23b7"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":221850,"sha256":"66cb71250174c544ceda4f5dedadc4a6ef07e31a408a2a810e98fcb0ac7e1664"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":276714,"sha256":"f4d96fae171d66b9446ce5eabc2ea3969013857d13ad4200b38e23bc3fbb0b09"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":301140,"sha256":"3bfe1dc99aae3ac7971acd63c276cfd808030f2800450dc27e8bfc9c87608cf4"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":283479,"sha256":"ecaa7bc25de0f1c500ba2b3a217498d20e429c81de7c1257c69bd0486d8f92f6"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":265403,"sha256":"b75839ddccd5d74d6d07f45dc7d76db768094de028c6d5c7bfbec73ba14c155d"},{"page":60,"file":"page-60.png","width":1154,"height":1600,"bytes":112007,"sha256":"a2081ffee6d31f993b4b760b67b4ccfb947ec5994fbb14e190559f80b90bf1ec"},{"page":66,"file":"page-66.png","width":1154,"height":1600,"bytes":291476,"sha256":"6afcf07fee9072029a6f23c42b784cf31f0f70f2551ed76c6e8678d57ffa51db"},{"page":67,"file":"page-67.png","width":1154,"height":1600,"bytes":393495,"sha256":"588fa59e63a1e492253e57aa3f65f193cd4b4a11eac89aa0cff150c195b2f462"}],"notes":{"combustion":"Exact original Heat H model only. The source uses a combustion-ratio cleaning decision; it supplies no FPT cleaning threshold. Commissioning limits and air-inlet integrity readings have separate conditions.","faultCodes":"22 exact display codes, three symptom routes. Preserve the original Yes/No branches; no component diagnosis is confirmed."}},{"identity":{"id":"ideal-logic-max-heat-h24-41-796-20","manufacturer":"Ideal","model":"Logic MAX Heat H24","gcNumber":"41-796-20","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219010 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-heat-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12],"combustion":[43,66,67,8,12,39,40],"serviceMode":[42,66],"adjustments":[39,40,66,67],"fullService":[43,44,45,46,47,49,50,54,40,41,66,67],"faultCodes":[55,56,57,58,59,52,47],"parts":[19,60],"wiring":[38],"manuals":[1,9]},"titles":{"1":"Original manual edition","8":"Exact output columns and technical/CO2 data","9":"Natural Gas model/GC applicability","12":"Gas-supply pressure conditions","19":"Exploded component layout and legend","38":"Wiring diagram","39":"Electrical, gas and inlet-pressure prerequisites","40":"Initial lighting, controls, inlet-test closure and fan overrun","41":"General operational checks","42":"Installer mode and fault history","43":"Service schedule, sampling points and cleaning decision","44":"Front panel and fan/venturi access","45":"Ceramic burner and condensate trap cleaning","46":"Heat exchanger cleaning and reassembly sequence","47":"Component-work isolation, closure and checks","49":"Thermistors and ignition electrode position","50":"Flame detection electrode position","52":"PCB configuration and water-flow switch","54":"External system filter cleaning","55":"Complete fault-code menu","56":"L1 and L2 diagnostic decision trees","57":"L6, FA, Fd and flame-loss decision trees","58":"Fan and temperature-sensor decision trees","59":"No heating, no display and no hot-water decision trees","60":"Spare-parts identification requirements","66":"Combustion prerequisites and MAX/MIN controls","67":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1062070,"sha256":"3ec3b314702c2c0759a18c9bd4f642461c582212edc06c511fb5a814db7f324f"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":319272,"sha256":"42a7065cf0ec58f7c066256265523956d04d86c2b28cda29c15725e673be8e8e"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":274383,"sha256":"64afa4b97d1d5bce71db058fd2cada1c0ea92072fcfc409b3b8832c2387fcb2b"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":537165,"sha256":"45049c3b1bbb6c8ed64d9b06953c20e4c62d52bb02b0011c1723a077af41dcc0"},{"page":19,"file":"page-19.png","width":1154,"height":1600,"bytes":474362,"sha256":"fc91948cf266f04e2cd4023d6c9d6d582415f6fbda80381ccc8014636242b102"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":162744,"sha256":"465fcf9d326eabe5e6251abbbf20c429bac279837267f862c14e7ac8bb7f6125"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":293407,"sha256":"83f120d62d692c344053a24cd18d8fecb281ebcaec55b0b5a01822bb636799af"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":398059,"sha256":"ec52d242720f9d2039f3a2d834c9ce5a270d126fbeb50e24bf9908fa68e7e734"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":274923,"sha256":"06862ee403b82ff0e57c5bd2250ebd768eea24c679e043793d687ef74f6be51a"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":286757,"sha256":"bde73c8d0fc814f1ca7138e6f7e73d0e2d81c9e9161c9a54b313d658d71bebbe"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":501199,"sha256":"04698fcc6fd719ebfa77526a32520e43e9c121373c189ae3bf24a44b73d6b494"},{"page":44,"file":"page-44.png","width":1154,"height":1600,"bytes":593345,"sha256":"c9b7e4482ff943cb9a77e115587f18d6153fa81da85b1eace8568412ffd1ff4b"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":544805,"sha256":"7f719f41e7fc8bcb02423a9c9811a45e39d7b531a9b39a2b47eae06715a7821a"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":701319,"sha256":"83c43bb0bdc2d8c69e08dfcc742bfbd448304c487f2ce18960f76e42ee00b79f"},{"page":47,"file":"page-47.png","width":1154,"height":1600,"bytes":632574,"sha256":"8d200b677cd5ba95d9bac935d86ece7f62d9a243be35e3e9cbb21d0283c4b40e"},{"page":49,"file":"page-49.png","width":1154,"height":1600,"bytes":750732,"sha256":"df1237aeac7426f25c37bf92d8281891aaf1b51e5e074eb50cd466d767528211"},{"page":50,"file":"page-50.png","width":1154,"height":1600,"bytes":687601,"sha256":"0fef99a74aaa4ef38bf8b121044df557ed0fb70beaf70c4650b6c48ad54f4e4d"},{"page":52,"file":"page-52.png","width":1154,"height":1600,"bytes":765336,"sha256":"e3e10ae7899b35273c959067af13d745b9a4868f063667ede668ed6ef0c1620e"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":140427,"sha256":"1db85a8a80f8d78cbc74772a1a0242819137d06d484270feafd4370904fd23b7"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":221850,"sha256":"66cb71250174c544ceda4f5dedadc4a6ef07e31a408a2a810e98fcb0ac7e1664"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":276714,"sha256":"f4d96fae171d66b9446ce5eabc2ea3969013857d13ad4200b38e23bc3fbb0b09"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":301140,"sha256":"3bfe1dc99aae3ac7971acd63c276cfd808030f2800450dc27e8bfc9c87608cf4"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":283479,"sha256":"ecaa7bc25de0f1c500ba2b3a217498d20e429c81de7c1257c69bd0486d8f92f6"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":265403,"sha256":"b75839ddccd5d74d6d07f45dc7d76db768094de028c6d5c7bfbec73ba14c155d"},{"page":60,"file":"page-60.png","width":1154,"height":1600,"bytes":112007,"sha256":"a2081ffee6d31f993b4b760b67b4ccfb947ec5994fbb14e190559f80b90bf1ec"},{"page":66,"file":"page-66.png","width":1154,"height":1600,"bytes":291476,"sha256":"6afcf07fee9072029a6f23c42b784cf31f0f70f2551ed76c6e8678d57ffa51db"},{"page":67,"file":"page-67.png","width":1154,"height":1600,"bytes":393495,"sha256":"588fa59e63a1e492253e57aa3f65f193cd4b4a11eac89aa0cff150c195b2f462"}],"notes":{"combustion":"Exact original Heat H model only. The source uses a combustion-ratio cleaning decision; it supplies no FPT cleaning threshold. Commissioning limits and air-inlet integrity readings have separate conditions.","faultCodes":"22 exact display codes, three symptom routes. Preserve the original Yes/No branches; no component diagnosis is confirmed."}},{"identity":{"id":"ideal-logic-max-heat-h30-41-796-21","manufacturer":"Ideal","model":"Logic MAX Heat H30","gcNumber":"41-796-21","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"UIN 219010 A04","revision":"February 2019","url":"https://www.freeboilermanuals.com/assets/pdf/ideal/logic-max-heat-inst.pdf","hosting":"independent-archive"},"sections":{"technicalData":[8,9,12],"combustion":[43,66,67,8,12,39,40],"serviceMode":[42,66],"adjustments":[39,40,66,67],"fullService":[43,44,45,46,47,49,50,54,40,41,66,67],"faultCodes":[55,56,57,58,59,52,47],"parts":[19,60],"wiring":[38],"manuals":[1,9]},"titles":{"1":"Original manual edition","8":"Exact output columns and technical/CO2 data","9":"Natural Gas model/GC applicability","12":"Gas-supply pressure conditions","19":"Exploded component layout and legend","38":"Wiring diagram","39":"Electrical, gas and inlet-pressure prerequisites","40":"Initial lighting, controls, inlet-test closure and fan overrun","41":"General operational checks","42":"Installer mode and fault history","43":"Service schedule, sampling points and cleaning decision","44":"Front panel and fan/venturi access","45":"Ceramic burner and condensate trap cleaning","46":"Heat exchanger cleaning and reassembly sequence","47":"Component-work isolation, closure and checks","49":"Thermistors and ignition electrode position","50":"Flame detection electrode position","52":"PCB configuration and water-flow switch","54":"External system filter cleaning","55":"Complete fault-code menu","56":"L1 and L2 diagnostic decision trees","57":"L6, FA, Fd and flame-loss decision trees","58":"Fan and temperature-sensor decision trees","59":"No heating, no display and no hot-water decision trees","60":"Spare-parts identification requirements","66":"Combustion prerequisites and MAX/MIN controls","67":"Complete commissioning combustion decision tree"},"assets":[{"page":1,"file":"page-1.png","width":1154,"height":1600,"bytes":1062070,"sha256":"3ec3b314702c2c0759a18c9bd4f642461c582212edc06c511fb5a814db7f324f"},{"page":8,"file":"page-8.png","width":1154,"height":1600,"bytes":319272,"sha256":"42a7065cf0ec58f7c066256265523956d04d86c2b28cda29c15725e673be8e8e"},{"page":9,"file":"page-9.png","width":1154,"height":1600,"bytes":274383,"sha256":"64afa4b97d1d5bce71db058fd2cada1c0ea92072fcfc409b3b8832c2387fcb2b"},{"page":12,"file":"page-12.png","width":1154,"height":1600,"bytes":537165,"sha256":"45049c3b1bbb6c8ed64d9b06953c20e4c62d52bb02b0011c1723a077af41dcc0"},{"page":19,"file":"page-19.png","width":1154,"height":1600,"bytes":474362,"sha256":"fc91948cf266f04e2cd4023d6c9d6d582415f6fbda80381ccc8014636242b102"},{"page":38,"file":"page-38.png","width":1154,"height":1600,"bytes":162744,"sha256":"465fcf9d326eabe5e6251abbbf20c429bac279837267f862c14e7ac8bb7f6125"},{"page":39,"file":"page-39.png","width":1154,"height":1600,"bytes":293407,"sha256":"83f120d62d692c344053a24cd18d8fecb281ebcaec55b0b5a01822bb636799af"},{"page":40,"file":"page-40.png","width":1154,"height":1600,"bytes":398059,"sha256":"ec52d242720f9d2039f3a2d834c9ce5a270d126fbeb50e24bf9908fa68e7e734"},{"page":41,"file":"page-41.png","width":1154,"height":1600,"bytes":274923,"sha256":"06862ee403b82ff0e57c5bd2250ebd768eea24c679e043793d687ef74f6be51a"},{"page":42,"file":"page-42.png","width":1154,"height":1600,"bytes":286757,"sha256":"bde73c8d0fc814f1ca7138e6f7e73d0e2d81c9e9161c9a54b313d658d71bebbe"},{"page":43,"file":"page-43.png","width":1154,"height":1600,"bytes":501199,"sha256":"04698fcc6fd719ebfa77526a32520e43e9c121373c189ae3bf24a44b73d6b494"},{"page":44,"file":"page-44.png","width":1154,"height":1600,"bytes":593345,"sha256":"c9b7e4482ff943cb9a77e115587f18d6153fa81da85b1eace8568412ffd1ff4b"},{"page":45,"file":"page-45.png","width":1154,"height":1600,"bytes":544805,"sha256":"7f719f41e7fc8bcb02423a9c9811a45e39d7b531a9b39a2b47eae06715a7821a"},{"page":46,"file":"page-46.png","width":1154,"height":1600,"bytes":701319,"sha256":"83c43bb0bdc2d8c69e08dfcc742bfbd448304c487f2ce18960f76e42ee00b79f"},{"page":47,"file":"page-47.png","width":1154,"height":1600,"bytes":632574,"sha256":"8d200b677cd5ba95d9bac935d86ece7f62d9a243be35e3e9cbb21d0283c4b40e"},{"page":49,"file":"page-49.png","width":1154,"height":1600,"bytes":750732,"sha256":"df1237aeac7426f25c37bf92d8281891aaf1b51e5e074eb50cd466d767528211"},{"page":50,"file":"page-50.png","width":1154,"height":1600,"bytes":687601,"sha256":"0fef99a74aaa4ef38bf8b121044df557ed0fb70beaf70c4650b6c48ad54f4e4d"},{"page":52,"file":"page-52.png","width":1154,"height":1600,"bytes":765336,"sha256":"e3e10ae7899b35273c959067af13d745b9a4868f063667ede668ed6ef0c1620e"},{"page":54,"file":"page-54.png","width":1154,"height":1600,"bytes":140427,"sha256":"1db85a8a80f8d78cbc74772a1a0242819137d06d484270feafd4370904fd23b7"},{"page":55,"file":"page-55.png","width":1154,"height":1600,"bytes":221850,"sha256":"66cb71250174c544ceda4f5dedadc4a6ef07e31a408a2a810e98fcb0ac7e1664"},{"page":56,"file":"page-56.png","width":1154,"height":1600,"bytes":276714,"sha256":"f4d96fae171d66b9446ce5eabc2ea3969013857d13ad4200b38e23bc3fbb0b09"},{"page":57,"file":"page-57.png","width":1154,"height":1600,"bytes":301140,"sha256":"3bfe1dc99aae3ac7971acd63c276cfd808030f2800450dc27e8bfc9c87608cf4"},{"page":58,"file":"page-58.png","width":1154,"height":1600,"bytes":283479,"sha256":"ecaa7bc25de0f1c500ba2b3a217498d20e429c81de7c1257c69bd0486d8f92f6"},{"page":59,"file":"page-59.png","width":1154,"height":1600,"bytes":265403,"sha256":"b75839ddccd5d74d6d07f45dc7d76db768094de028c6d5c7bfbec73ba14c155d"},{"page":60,"file":"page-60.png","width":1154,"height":1600,"bytes":112007,"sha256":"a2081ffee6d31f993b4b760b67b4ccfb947ec5994fbb14e190559f80b90bf1ec"},{"page":66,"file":"page-66.png","width":1154,"height":1600,"bytes":291476,"sha256":"6afcf07fee9072029a6f23c42b784cf31f0f70f2551ed76c6e8678d57ffa51db"},{"page":67,"file":"page-67.png","width":1154,"height":1600,"bytes":393495,"sha256":"588fa59e63a1e492253e57aa3f65f193cd4b4a11eac89aa0cff150c195b2f462"}],"notes":{"combustion":"Exact original Heat H model only. The source uses a combustion-ratio cleaning decision; it supplies no FPT cleaning threshold. Commissioning limits and air-inlet integrity readings have separate conditions.","faultCodes":"22 exact display codes, three symptom routes. Preserve the original Yes/No branches; no component diagnosis is confirmed."}}],"./manual-pages/ideal-original-max-heat-20261028/");
    (function renderClassicCdiPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-classic-cdi-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+' · GC '+selected.gcNumber+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"worcester-greenstar-29cdi-classic-ng-47-406-34","manufacturer":"Worcester Bosch","model":"Greenstar 29CDi Classic","gcNumber":"47-406-34","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720803599","revision":"2012/08","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720803599/12507","hosting":"manufacturer-hosted"},"sections":{"technicalData":[8],"combustion":[35,37,38,31,32,43],"serviceMode":[35,37,38,43],"adjustments":[35,37,38],"fullService":[34,35,36,37,38,43,33,31,32],"faultCodes":[48,49,50,51],"parts":[6,7,47],"wiring":[27,28],"manuals":[1]},"titles":{"1":"Exact model and gas-code applicability","6":"Main components","7":"Component legend, hydraulics and controls","8":"Technical data — use the exact NG model column","27":"Electrical connections","28":"Wired component positions","30":"Starting and controls","31":"Inlet-pressure test location and prerequisites","32":"Gas pressure, gas rate and performance test","33":"Case and bottom-panel refitting","34":"Inspection, isolation and casing access","35":"FPT — controls, fan test point and model thresholds","36":"Heat-exchanger and burner cleaning","37":"Burner, diaphragm, trap and combustion table","38":"Gas-valve adjusters and reassembly","43":"Diverter motor — conditional anti-cycling method","47":"Historical manufacturer short parts list","48":"Complete 12-code fault table","49":"CH function and ignition sequence","50":"DHW/preheat function and ignition sequence","51":"Protection functions"},"notes":{"combustion":"Use the 29CDi Natural Gas row. FPT boundary -3.9 mbar; routine combustion ±0.4 and post-work ±0.2. The exact exhaust-probe location is not established in this edition."},"assets":[{"page":1,"file":"page-1.png","width":1273,"height":1800,"bytes":277803,"sha256":"70ea98bea7453fa13befc1e9cf90eec8ca395d82ba8bdf07c01990d613b9fad7"},{"page":6,"file":"page-6.png","width":1273,"height":1800,"bytes":403376,"sha256":"47f1f3e8082df6eb2e81d5344695f9bacd5c741d6e31978a9a40a423acb5988e"},{"page":7,"file":"page-7.png","width":1273,"height":1800,"bytes":451228,"sha256":"e718eff93aa0a0ba5ea1bc990ddd7074b5e834f137e7654804e7dca379087197"},{"page":8,"file":"page-8.png","width":1273,"height":1800,"bytes":385175,"sha256":"b9b3c65b774bc3e3039d59f1e5ae2694ca49d2fbf3d9896269b07ed0255ee919"},{"page":27,"file":"page-27.png","width":1273,"height":1800,"bytes":464874,"sha256":"baa5b93fcbfec88414f8e485825b97841afdc19e487dcd165a1610e5c40fd142"},{"page":28,"file":"page-28.png","width":1273,"height":1800,"bytes":198852,"sha256":"1184d4ba5c6e30dbbd50a499235f2a7ba28a0ea68a956aac6f0eb1532f9ff8c8"},{"page":30,"file":"page-30.png","width":1273,"height":1800,"bytes":420149,"sha256":"74419ed2bf9d00ba6ef38da3389216b6c5ba2acea7c631faa7ced753272340f9"},{"page":31,"file":"page-31.png","width":1273,"height":1800,"bytes":386518,"sha256":"c1989e096611abf59e0d5d6e6fdcb37440960d9310c8d9d24f4fafe2dd551e79"},{"page":32,"file":"page-32.png","width":1273,"height":1800,"bytes":466878,"sha256":"57e3ba34725f0cd677f063bb9e46893c38910e572dc3856fe4202dce67c9e1a9"},{"page":33,"file":"page-33.png","width":1273,"height":1800,"bytes":279379,"sha256":"570e2322faf27d122f3bf039ebadc95cb85f5d2ba87bc659167c97495e34f717"},{"page":34,"file":"page-34.png","width":1273,"height":1800,"bytes":501711,"sha256":"e2538aa67f98f8de8e040455be0314aed61e69c57efaf924653a3ecdff6c9fe3"},{"page":35,"file":"page-35.png","width":1273,"height":1800,"bytes":409901,"sha256":"5b8b9f79c8c5b7256fd90cb8d669347edf10c97f2146ef5a7626904bb4830fb0"},{"page":36,"file":"page-36.png","width":1273,"height":1800,"bytes":492093,"sha256":"2fee73d29b073d4b3efb84c45619c50bc577fc362cd642afe6c0135235da9ac6"},{"page":37,"file":"page-37.png","width":1273,"height":1800,"bytes":620314,"sha256":"26205c370751523a9e62a284c05c3e5dc2bd41a0ce99b48bd3e224e54f06c31c"},{"page":38,"file":"page-38.png","width":1273,"height":1800,"bytes":440846,"sha256":"8a10e10bb10c20011e3d8981fb9fb3297c4c8b578139fb223c36e2a477e13db9"},{"page":43,"file":"page-43.png","width":1273,"height":1800,"bytes":416413,"sha256":"8ce4ded36a1aeee959f96efefabc8d12e59f036a61682441aca42432bc141567"},{"page":47,"file":"page-47.png","width":1273,"height":1800,"bytes":483118,"sha256":"88cfb127a5c493e54c32e362778dd1993b06cbeb31a252febe171c5f657cb740"},{"page":48,"file":"page-48.png","width":1273,"height":1800,"bytes":307504,"sha256":"019ae715ce01a4c3d2db59e3bcc7dde40bf3ec84f3b58139eee5c3e1da3309ab"},{"page":49,"file":"page-49.png","width":1800,"height":1273,"bytes":185752,"sha256":"34f384c1e56ba33291f96c23998f9866b88a5460cc8d1e3fb3134dce7905ae8c"},{"page":50,"file":"page-50.png","width":1800,"height":1273,"bytes":188118,"sha256":"74197677e232a2abe43d26f717f9b6d9623a798029f02f132a3a99e7ee73ed88"},{"page":51,"file":"page-51.png","width":1273,"height":1800,"bytes":62727,"sha256":"cda1909fe5029f6baf9ba5e8e5af5ad931c498fa6f6fda8b3e7ffc266d5ab281"}]},{"identity":{"id":"worcester-greenstar-34cdi-classic-ng-47-406-36","manufacturer":"Worcester Bosch","model":"Greenstar 34CDi Classic","gcNumber":"47-406-36","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720803599","revision":"2012/08","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720803599/12507","hosting":"manufacturer-hosted"},"sections":{"technicalData":[8],"combustion":[35,37,38,31,32,43],"serviceMode":[35,37,38,43],"adjustments":[35,37,38],"fullService":[34,35,36,37,38,43,33,31,32],"faultCodes":[48,49,50,51],"parts":[6,7,47],"wiring":[27,28],"manuals":[1]},"titles":{"1":"Exact model and gas-code applicability","6":"Main components","7":"Component legend, hydraulics and controls","8":"Technical data — use the exact NG model column","27":"Electrical connections","28":"Wired component positions","30":"Starting and controls","31":"Inlet-pressure test location and prerequisites","32":"Gas pressure, gas rate and performance test","33":"Case and bottom-panel refitting","34":"Inspection, isolation and casing access","35":"FPT — controls, fan test point and model thresholds","36":"Heat-exchanger and burner cleaning","37":"Burner, diaphragm, trap and combustion table","38":"Gas-valve adjusters and reassembly","43":"Diverter motor — conditional anti-cycling method","47":"Historical manufacturer short parts list","48":"Complete 12-code fault table","49":"CH function and ignition sequence","50":"DHW/preheat function and ignition sequence","51":"Protection functions"},"notes":{"combustion":"Use the 34CDi Natural Gas row. FPT boundary -5.3 mbar; routine combustion ±0.4 and post-work ±0.2. The exact exhaust-probe location is not established in this edition."},"assets":[{"page":1,"file":"page-1.png","width":1273,"height":1800,"bytes":277803,"sha256":"70ea98bea7453fa13befc1e9cf90eec8ca395d82ba8bdf07c01990d613b9fad7"},{"page":6,"file":"page-6.png","width":1273,"height":1800,"bytes":403376,"sha256":"47f1f3e8082df6eb2e81d5344695f9bacd5c741d6e31978a9a40a423acb5988e"},{"page":7,"file":"page-7.png","width":1273,"height":1800,"bytes":451228,"sha256":"e718eff93aa0a0ba5ea1bc990ddd7074b5e834f137e7654804e7dca379087197"},{"page":8,"file":"page-8.png","width":1273,"height":1800,"bytes":385175,"sha256":"b9b3c65b774bc3e3039d59f1e5ae2694ca49d2fbf3d9896269b07ed0255ee919"},{"page":27,"file":"page-27.png","width":1273,"height":1800,"bytes":464874,"sha256":"baa5b93fcbfec88414f8e485825b97841afdc19e487dcd165a1610e5c40fd142"},{"page":28,"file":"page-28.png","width":1273,"height":1800,"bytes":198852,"sha256":"1184d4ba5c6e30dbbd50a499235f2a7ba28a0ea68a956aac6f0eb1532f9ff8c8"},{"page":30,"file":"page-30.png","width":1273,"height":1800,"bytes":420149,"sha256":"74419ed2bf9d00ba6ef38da3389216b6c5ba2acea7c631faa7ced753272340f9"},{"page":31,"file":"page-31.png","width":1273,"height":1800,"bytes":386518,"sha256":"c1989e096611abf59e0d5d6e6fdcb37440960d9310c8d9d24f4fafe2dd551e79"},{"page":32,"file":"page-32.png","width":1273,"height":1800,"bytes":466878,"sha256":"57e3ba34725f0cd677f063bb9e46893c38910e572dc3856fe4202dce67c9e1a9"},{"page":33,"file":"page-33.png","width":1273,"height":1800,"bytes":279379,"sha256":"570e2322faf27d122f3bf039ebadc95cb85f5d2ba87bc659167c97495e34f717"},{"page":34,"file":"page-34.png","width":1273,"height":1800,"bytes":501711,"sha256":"e2538aa67f98f8de8e040455be0314aed61e69c57efaf924653a3ecdff6c9fe3"},{"page":35,"file":"page-35.png","width":1273,"height":1800,"bytes":409901,"sha256":"5b8b9f79c8c5b7256fd90cb8d669347edf10c97f2146ef5a7626904bb4830fb0"},{"page":36,"file":"page-36.png","width":1273,"height":1800,"bytes":492093,"sha256":"2fee73d29b073d4b3efb84c45619c50bc577fc362cd642afe6c0135235da9ac6"},{"page":37,"file":"page-37.png","width":1273,"height":1800,"bytes":620314,"sha256":"26205c370751523a9e62a284c05c3e5dc2bd41a0ce99b48bd3e224e54f06c31c"},{"page":38,"file":"page-38.png","width":1273,"height":1800,"bytes":440846,"sha256":"8a10e10bb10c20011e3d8981fb9fb3297c4c8b578139fb223c36e2a477e13db9"},{"page":43,"file":"page-43.png","width":1273,"height":1800,"bytes":416413,"sha256":"8ce4ded36a1aeee959f96efefabc8d12e59f036a61682441aca42432bc141567"},{"page":47,"file":"page-47.png","width":1273,"height":1800,"bytes":483118,"sha256":"88cfb127a5c493e54c32e362778dd1993b06cbeb31a252febe171c5f657cb740"},{"page":48,"file":"page-48.png","width":1273,"height":1800,"bytes":307504,"sha256":"019ae715ce01a4c3d2db59e3bcc7dde40bf3ec84f3b58139eee5c3e1da3309ab"},{"page":49,"file":"page-49.png","width":1800,"height":1273,"bytes":185752,"sha256":"34f384c1e56ba33291f96c23998f9866b88a5460cc8d1e3fb3134dce7905ae8c"},{"page":50,"file":"page-50.png","width":1800,"height":1273,"bytes":188118,"sha256":"74197677e232a2abe43d26f717f9b6d9623a798029f02f132a3a99e7ee73ed88"},{"page":51,"file":"page-51.png","width":1273,"height":1800,"bytes":62727,"sha256":"cda1909fe5029f6baf9ba5e8e5af5ad931c498fa6f6fda8b3e7ffc266d5ab281"}]},{"identity":{"id":"worcester-greenstar-38cdi-classic-ng-47-406-38","manufacturer":"Worcester Bosch","model":"Greenstar 38CDi Classic","gcNumber":"47-406-38","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720803599","revision":"2012/08","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720803599/12507","hosting":"manufacturer-hosted"},"sections":{"technicalData":[8],"combustion":[35,37,38,31,32,43],"serviceMode":[35,37,38,43],"adjustments":[35,37,38],"fullService":[34,35,36,37,38,43,33,31,32],"faultCodes":[48,49,50,51],"parts":[6,7,47],"wiring":[27,28],"manuals":[1]},"titles":{"1":"Exact model and gas-code applicability","6":"Main components","7":"Component legend, hydraulics and controls","8":"Technical data — use the exact NG model column","27":"Electrical connections","28":"Wired component positions","30":"Starting and controls","31":"Inlet-pressure test location and prerequisites","32":"Gas pressure, gas rate and performance test","33":"Case and bottom-panel refitting","34":"Inspection, isolation and casing access","35":"FPT — controls, fan test point and model thresholds","36":"Heat-exchanger and burner cleaning","37":"Burner, diaphragm, trap and combustion table","38":"Gas-valve adjusters and reassembly","43":"Diverter motor — conditional anti-cycling method","47":"Historical manufacturer short parts list","48":"Complete 12-code fault table","49":"CH function and ignition sequence","50":"DHW/preheat function and ignition sequence","51":"Protection functions"},"notes":{"combustion":"Use the 38CDi Natural Gas row. FPT boundary -4.4 mbar; routine combustion ±0.4 and post-work ±0.2. The exact exhaust-probe location is not established in this edition."},"assets":[{"page":1,"file":"page-1.png","width":1273,"height":1800,"bytes":277803,"sha256":"70ea98bea7453fa13befc1e9cf90eec8ca395d82ba8bdf07c01990d613b9fad7"},{"page":6,"file":"page-6.png","width":1273,"height":1800,"bytes":403376,"sha256":"47f1f3e8082df6eb2e81d5344695f9bacd5c741d6e31978a9a40a423acb5988e"},{"page":7,"file":"page-7.png","width":1273,"height":1800,"bytes":451228,"sha256":"e718eff93aa0a0ba5ea1bc990ddd7074b5e834f137e7654804e7dca379087197"},{"page":8,"file":"page-8.png","width":1273,"height":1800,"bytes":385175,"sha256":"b9b3c65b774bc3e3039d59f1e5ae2694ca49d2fbf3d9896269b07ed0255ee919"},{"page":27,"file":"page-27.png","width":1273,"height":1800,"bytes":464874,"sha256":"baa5b93fcbfec88414f8e485825b97841afdc19e487dcd165a1610e5c40fd142"},{"page":28,"file":"page-28.png","width":1273,"height":1800,"bytes":198852,"sha256":"1184d4ba5c6e30dbbd50a499235f2a7ba28a0ea68a956aac6f0eb1532f9ff8c8"},{"page":30,"file":"page-30.png","width":1273,"height":1800,"bytes":420149,"sha256":"74419ed2bf9d00ba6ef38da3389216b6c5ba2acea7c631faa7ced753272340f9"},{"page":31,"file":"page-31.png","width":1273,"height":1800,"bytes":386518,"sha256":"c1989e096611abf59e0d5d6e6fdcb37440960d9310c8d9d24f4fafe2dd551e79"},{"page":32,"file":"page-32.png","width":1273,"height":1800,"bytes":466878,"sha256":"57e3ba34725f0cd677f063bb9e46893c38910e572dc3856fe4202dce67c9e1a9"},{"page":33,"file":"page-33.png","width":1273,"height":1800,"bytes":279379,"sha256":"570e2322faf27d122f3bf039ebadc95cb85f5d2ba87bc659167c97495e34f717"},{"page":34,"file":"page-34.png","width":1273,"height":1800,"bytes":501711,"sha256":"e2538aa67f98f8de8e040455be0314aed61e69c57efaf924653a3ecdff6c9fe3"},{"page":35,"file":"page-35.png","width":1273,"height":1800,"bytes":409901,"sha256":"5b8b9f79c8c5b7256fd90cb8d669347edf10c97f2146ef5a7626904bb4830fb0"},{"page":36,"file":"page-36.png","width":1273,"height":1800,"bytes":492093,"sha256":"2fee73d29b073d4b3efb84c45619c50bc577fc362cd642afe6c0135235da9ac6"},{"page":37,"file":"page-37.png","width":1273,"height":1800,"bytes":620314,"sha256":"26205c370751523a9e62a284c05c3e5dc2bd41a0ce99b48bd3e224e54f06c31c"},{"page":38,"file":"page-38.png","width":1273,"height":1800,"bytes":440846,"sha256":"8a10e10bb10c20011e3d8981fb9fb3297c4c8b578139fb223c36e2a477e13db9"},{"page":43,"file":"page-43.png","width":1273,"height":1800,"bytes":416413,"sha256":"8ce4ded36a1aeee959f96efefabc8d12e59f036a61682441aca42432bc141567"},{"page":47,"file":"page-47.png","width":1273,"height":1800,"bytes":483118,"sha256":"88cfb127a5c493e54c32e362778dd1993b06cbeb31a252febe171c5f657cb740"},{"page":48,"file":"page-48.png","width":1273,"height":1800,"bytes":307504,"sha256":"019ae715ce01a4c3d2db59e3bcc7dde40bf3ec84f3b58139eee5c3e1da3309ab"},{"page":49,"file":"page-49.png","width":1800,"height":1273,"bytes":185752,"sha256":"34f384c1e56ba33291f96c23998f9866b88a5460cc8d1e3fb3134dce7905ae8c"},{"page":50,"file":"page-50.png","width":1800,"height":1273,"bytes":188118,"sha256":"74197677e232a2abe43d26f717f9b6d9623a798029f02f132a3a99e7ee73ed88"},{"page":51,"file":"page-51.png","width":1273,"height":1800,"bytes":62727,"sha256":"cda1909fe5029f6baf9ba5e8e5af5ad931c498fa6f6fda8b3e7ffc266d5ab281"}]},{"identity":{"id":"worcester-greenstar-42cdi-classic-ng-47-406-10","manufacturer":"Worcester Bosch","model":"Greenstar 42CDi Classic","gcNumber":"47-406-10","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720803599","revision":"2012/08","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720803599/12507","hosting":"manufacturer-hosted"},"sections":{"technicalData":[8],"combustion":[35,37,38,31,32,43],"serviceMode":[35,37,38,43],"adjustments":[35,37,38],"fullService":[34,35,36,37,38,43,33,31,32],"faultCodes":[48,49,50,51],"parts":[6,7,47],"wiring":[27,28],"manuals":[1]},"titles":{"1":"Exact model and gas-code applicability","6":"Main components","7":"Component legend, hydraulics and controls","8":"Technical data — use the exact NG model column","27":"Electrical connections","28":"Wired component positions","30":"Starting and controls","31":"Inlet-pressure test location and prerequisites","32":"Gas pressure, gas rate and performance test","33":"Case and bottom-panel refitting","34":"Inspection, isolation and casing access","35":"FPT — controls, fan test point and model thresholds","36":"Heat-exchanger and burner cleaning","37":"Burner, diaphragm, trap and combustion table","38":"Gas-valve adjusters and reassembly","43":"Diverter motor — conditional anti-cycling method","47":"Historical manufacturer short parts list","48":"Complete 12-code fault table","49":"CH function and ignition sequence","50":"DHW/preheat function and ignition sequence","51":"Protection functions"},"notes":{"combustion":"Use the 42CDi Natural Gas row. FPT boundary -4.8 mbar; routine combustion ±0.4 and post-work ±0.2. The exact exhaust-probe location is not established in this edition."},"assets":[{"page":1,"file":"page-1.png","width":1273,"height":1800,"bytes":277803,"sha256":"70ea98bea7453fa13befc1e9cf90eec8ca395d82ba8bdf07c01990d613b9fad7"},{"page":6,"file":"page-6.png","width":1273,"height":1800,"bytes":403376,"sha256":"47f1f3e8082df6eb2e81d5344695f9bacd5c741d6e31978a9a40a423acb5988e"},{"page":7,"file":"page-7.png","width":1273,"height":1800,"bytes":451228,"sha256":"e718eff93aa0a0ba5ea1bc990ddd7074b5e834f137e7654804e7dca379087197"},{"page":8,"file":"page-8.png","width":1273,"height":1800,"bytes":385175,"sha256":"b9b3c65b774bc3e3039d59f1e5ae2694ca49d2fbf3d9896269b07ed0255ee919"},{"page":27,"file":"page-27.png","width":1273,"height":1800,"bytes":464874,"sha256":"baa5b93fcbfec88414f8e485825b97841afdc19e487dcd165a1610e5c40fd142"},{"page":28,"file":"page-28.png","width":1273,"height":1800,"bytes":198852,"sha256":"1184d4ba5c6e30dbbd50a499235f2a7ba28a0ea68a956aac6f0eb1532f9ff8c8"},{"page":30,"file":"page-30.png","width":1273,"height":1800,"bytes":420149,"sha256":"74419ed2bf9d00ba6ef38da3389216b6c5ba2acea7c631faa7ced753272340f9"},{"page":31,"file":"page-31.png","width":1273,"height":1800,"bytes":386518,"sha256":"c1989e096611abf59e0d5d6e6fdcb37440960d9310c8d9d24f4fafe2dd551e79"},{"page":32,"file":"page-32.png","width":1273,"height":1800,"bytes":466878,"sha256":"57e3ba34725f0cd677f063bb9e46893c38910e572dc3856fe4202dce67c9e1a9"},{"page":33,"file":"page-33.png","width":1273,"height":1800,"bytes":279379,"sha256":"570e2322faf27d122f3bf039ebadc95cb85f5d2ba87bc659167c97495e34f717"},{"page":34,"file":"page-34.png","width":1273,"height":1800,"bytes":501711,"sha256":"e2538aa67f98f8de8e040455be0314aed61e69c57efaf924653a3ecdff6c9fe3"},{"page":35,"file":"page-35.png","width":1273,"height":1800,"bytes":409901,"sha256":"5b8b9f79c8c5b7256fd90cb8d669347edf10c97f2146ef5a7626904bb4830fb0"},{"page":36,"file":"page-36.png","width":1273,"height":1800,"bytes":492093,"sha256":"2fee73d29b073d4b3efb84c45619c50bc577fc362cd642afe6c0135235da9ac6"},{"page":37,"file":"page-37.png","width":1273,"height":1800,"bytes":620314,"sha256":"26205c370751523a9e62a284c05c3e5dc2bd41a0ce99b48bd3e224e54f06c31c"},{"page":38,"file":"page-38.png","width":1273,"height":1800,"bytes":440846,"sha256":"8a10e10bb10c20011e3d8981fb9fb3297c4c8b578139fb223c36e2a477e13db9"},{"page":43,"file":"page-43.png","width":1273,"height":1800,"bytes":416413,"sha256":"8ce4ded36a1aeee959f96efefabc8d12e59f036a61682441aca42432bc141567"},{"page":47,"file":"page-47.png","width":1273,"height":1800,"bytes":483118,"sha256":"88cfb127a5c493e54c32e362778dd1993b06cbeb31a252febe171c5f657cb740"},{"page":48,"file":"page-48.png","width":1273,"height":1800,"bytes":307504,"sha256":"019ae715ce01a4c3d2db59e3bcc7dde40bf3ec84f3b58139eee5c3e1da3309ab"},{"page":49,"file":"page-49.png","width":1800,"height":1273,"bytes":185752,"sha256":"34f384c1e56ba33291f96c23998f9866b88a5460cc8d1e3fb3134dce7905ae8c"},{"page":50,"file":"page-50.png","width":1800,"height":1273,"bytes":188118,"sha256":"74197677e232a2abe43d26f717f9b6d9623a798029f02f132a3a99e7ee73ed88"},{"page":51,"file":"page-51.png","width":1273,"height":1800,"bytes":62727,"sha256":"cda1909fe5029f6baf9ba5e8e5af5ad931c498fa6f6fda8b3e7ffc266d5ab281"}]}],"./manual-pages/classic-cdi-20261028/");
    (function renderRiFaultPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 parent.append(node('p','15 manufacturer flash-sequence entries and 2 normal indicator states. Count the slow flashes and check whether the four fast flashes come before or after them. A table row number is not the number of physical flashes. Meanings do not confirm a failed part.','fga-note'));
 const group=node('details',undefined,'manufacturer-ri-compact-fault-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+(selected.gcNumber?' · GC '+selected.gcNumber:selected.productNumber?' · Product '+selected.productNumber:'')+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"worcester-greenstar-ri-compact-27kw-ng-7733600064","manufacturer":"Worcester Bosch","model":"Greenstar Ri Compact 27kW NG","gcNumber":null,"productNumber":"7733600064","fuel":"Natural Gas"},"source":{"documentReference":"6720813282","revision":"2015/07","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720813282/12456","hosting":"manufacturer-hosted"},"sections":{"faultCodes":[52,53,54,55]},"titles":{"52":"Blue-light timing and preliminary fault-finding checks","53":"Group 1 — 1 to 5 slow flashes, without a fast burst","54":"Group 2 — four fast flashes BEFORE 1 to 5 slow flashes","55":"Group 3 — 1 to 5 slow flashes BEFORE four fast flashes"},"notes":{"faultCodes":"Use the full flash sequence, including the position of the fast burst. Table numbers6–15 are not6–15 ordinary flashes. The original tables give possible conditions and checks; a light pattern does not establish a failed component."},"assets":[{"page":52,"file":"page-52.png","width":1283,"height":1800,"bytes":238851,"sha256":"66f8b147757a459f47506834b905226bc153ea0f54b7a34ea12bcde4deb61f43"},{"page":53,"file":"page-53.png","width":1283,"height":1800,"bytes":239981,"sha256":"36c0fec079d9aeecdd433c71df344be78f9d1d61cae391f9c29b6ad37f8fd37c"},{"page":54,"file":"page-54.png","width":1283,"height":1800,"bytes":261210,"sha256":"f61f56a7b46030577ec6c14fb958f7467d3a8611a72a53a2f5738c92b94c3492"},{"page":55,"file":"page-55.png","width":1283,"height":1800,"bytes":269103,"sha256":"17dd4c752d69f4e0cf8fca9ce08003e68705f941e4bce9955ba4899dc2e48bf3"}]},{"identity":{"id":"worcester-greenstar-ri-compact-30kw-ng-7733600066","manufacturer":"Worcester Bosch","model":"Greenstar Ri Compact 30kW NG","gcNumber":null,"productNumber":"7733600066","fuel":"Natural Gas"},"source":{"documentReference":"6720813282","revision":"2015/07","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720813282/12456","hosting":"manufacturer-hosted"},"sections":{"faultCodes":[52,53,54,55]},"titles":{"52":"Blue-light timing and preliminary fault-finding checks","53":"Group 1 — 1 to 5 slow flashes, without a fast burst","54":"Group 2 — four fast flashes BEFORE 1 to 5 slow flashes","55":"Group 3 — 1 to 5 slow flashes BEFORE four fast flashes"},"notes":{"faultCodes":"Use the full flash sequence, including the position of the fast burst. Table numbers6–15 are not6–15 ordinary flashes. The original tables give possible conditions and checks; a light pattern does not establish a failed component."},"assets":[{"page":52,"file":"page-52.png","width":1283,"height":1800,"bytes":238851,"sha256":"66f8b147757a459f47506834b905226bc153ea0f54b7a34ea12bcde4deb61f43"},{"page":53,"file":"page-53.png","width":1283,"height":1800,"bytes":239981,"sha256":"36c0fec079d9aeecdd433c71df344be78f9d1d61cae391f9c29b6ad37f8fd37c"},{"page":54,"file":"page-54.png","width":1283,"height":1800,"bytes":261210,"sha256":"f61f56a7b46030577ec6c14fb958f7467d3a8611a72a53a2f5738c92b94c3492"},{"page":55,"file":"page-55.png","width":1283,"height":1800,"bytes":269103,"sha256":"17dd4c752d69f4e0cf8fca9ce08003e68705f941e4bce9955ba4899dc2e48bf3"}]}],"./manual-pages/ri-compact-faults-20261028/");
    (function renderCompactFaultPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 parent.append(node('p','139 manufacturer status and fault entries. Operating statuses and diagnostics are labelled. Match the displayed group and number. Meanings do not confirm a failed part; use the original tables and fitted configuration.','fga-note'));
 const group=node('details',undefined,'manufacturer-isystem-fault-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+(selected.gcNumber?' · GC '+selected.gcNumber:selected.productNumber?' · Product '+selected.productNumber:'')+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"worcester-greenstar-i-system-compact-27kw-ng-7733600060","manufacturer":"Worcester Bosch","model":"Greenstar i System Compact 27kW NG","gcNumber":null,"productNumber":"7733600060","fuel":"Natural Gas"},"source":{"documentReference":"6720813280","revision":"2015/07","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720813280/12449","hosting":"manufacturer-hosted"},"sections":{"faultCodes":[63,64]},"titles":{"63":"Original status and fault table — part 1","64":"Original status and fault table — part 2; information-menu access"},"notes":{"faultCodes":"This exact manual includes normal statuses, protective states and fault/diagnostic conditions. Match the displayed group and number; optional equipment entries need the fitted configuration. These original pages do not confirm a failed part."},"assets":[{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"e77f16215b2ec51cc7948b7dbfe6805843efec7b363092151d47a8a789b25b9f","bytes":507356},{"page":64,"file":"page-64.png","width":1283,"height":1800,"sha256":"d41871c5299ef8268eed2a29f25add1e8a964b8fe4a27c17de2aed83be0f86e3","bytes":390788}]},{"identity":{"id":"worcester-greenstar-i-system-compact-30kw-ng-7733600062","manufacturer":"Worcester Bosch","model":"Greenstar i System Compact 30kW NG","gcNumber":"41-406-60","productNumber":"7733600062","fuel":"Natural Gas"},"source":{"documentReference":"6720813280","revision":"2015/07","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720813280/12449","hosting":"manufacturer-hosted"},"sections":{"faultCodes":[63,64]},"titles":{"63":"Original status and fault table — part 1","64":"Original status and fault table — part 2; information-menu access"},"notes":{"faultCodes":"This exact manual includes normal statuses, protective states and fault/diagnostic conditions. Match the displayed group and number; optional equipment entries need the fitted configuration. These original pages do not confirm a failed part."},"assets":[{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"e77f16215b2ec51cc7948b7dbfe6805843efec7b363092151d47a8a789b25b9f","bytes":507356},{"page":64,"file":"page-64.png","width":1283,"height":1800,"sha256":"d41871c5299ef8268eed2a29f25add1e8a964b8fe4a27c17de2aed83be0f86e3","bytes":390788}]}],"./manual-pages/isystem-faults-20261028/");
    (function renderModernFptPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-ng-modern-fpt-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+(selected.gcNumber?' · GC '+selected.gcNumber:selected.productNumber?' · Product '+selected.productNumber:'')+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"worcester-gr8701iw-32-cb-ng-style-v2-7736702580","manufacturer":"Worcester Bosch","model":"GR8701iW 32 CB NG Style V2","gcNumber":"47-800-49","productNumber":"7736702580","fuel":"Natural Gas"},"source":{"documentReference":"6721108973","revision":"2025/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721108973/47886","hosting":"manufacturer-hosted"},"sections":{"combustion":[45,62,63],"adjustments":[45,62,63],"serviceMode":[45,62,63],"fullService":[45,62,63],"serviceProcedure":[45,62,63]},"titles":{"45":"Manufacturer test mode / conditions","62":"Exact NG fan-pressure chart / procedure","63":"Manufacturer test mode / conditions"},"assets":[{"page":45,"file":"page-45.png","width":1283,"height":1800,"sha256":"37026d52d0402e0788f26265ce1abb0a9003a7cbe2002af12fc66c055b8bde40","bytes":419190},{"page":62,"file":"page-62.png","width":1283,"height":1800,"sha256":"fd50da31b6860679369b5f7c4210e24b327fff9e5c84f26ae2604b150f54706e","bytes":349982},{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"b48dc478554be8d0171644b5fe94df5c8acd9482cf66731ba4ca361fe835a1cf","bytes":500060}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. 32 kW V2 uses the V2 row, not the older 32 kW row."}},{"identity":{"id":"worcester-gr8701iw-36-cb-ng-style-7736702581","manufacturer":"Worcester Bosch","model":"GR8701iW 36 CB NG Style","gcNumber":"47-800-50","productNumber":"7736702581","fuel":"Natural Gas"},"source":{"documentReference":"6721108973","revision":"2025/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721108973/47886","hosting":"manufacturer-hosted"},"sections":{"combustion":[45,62,63],"adjustments":[45,62,63],"serviceMode":[45,62,63],"fullService":[45,62,63],"serviceProcedure":[45,62,63]},"titles":{"45":"Manufacturer test mode / conditions","62":"Exact NG fan-pressure chart / procedure","63":"Manufacturer test mode / conditions"},"assets":[{"page":45,"file":"page-45.png","width":1283,"height":1800,"sha256":"37026d52d0402e0788f26265ce1abb0a9003a7cbe2002af12fc66c055b8bde40","bytes":419190},{"page":62,"file":"page-62.png","width":1283,"height":1800,"sha256":"fd50da31b6860679369b5f7c4210e24b327fff9e5c84f26ae2604b150f54706e","bytes":349982},{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"b48dc478554be8d0171644b5fe94df5c8acd9482cf66731ba4ca361fe835a1cf","bytes":500060}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-gr8701iw-32-c-ng-v2-7736702578","manufacturer":"Worcester Bosch","model":"GR8701iW 32 C NG V2","gcNumber":"47-800-44","productNumber":"7736702578","fuel":"Natural Gas"},"source":{"documentReference":"6721108973","revision":"2025/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721108973/47886","hosting":"manufacturer-hosted"},"sections":{"combustion":[45,62,63],"adjustments":[45,62,63],"serviceMode":[45,62,63],"fullService":[45,62,63],"serviceProcedure":[45,62,63]},"titles":{"45":"Manufacturer test mode / conditions","62":"Exact NG fan-pressure chart / procedure","63":"Manufacturer test mode / conditions"},"assets":[{"page":45,"file":"page-45.png","width":1283,"height":1800,"sha256":"37026d52d0402e0788f26265ce1abb0a9003a7cbe2002af12fc66c055b8bde40","bytes":419190},{"page":62,"file":"page-62.png","width":1283,"height":1800,"sha256":"fd50da31b6860679369b5f7c4210e24b327fff9e5c84f26ae2604b150f54706e","bytes":349982},{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"b48dc478554be8d0171644b5fe94df5c8acd9482cf66731ba4ca361fe835a1cf","bytes":500060}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. 32 kW V2 uses the V2 row, not the older 32 kW row."}},{"identity":{"id":"worcester-gr8701iw-36-c-ng-7736702579","manufacturer":"Worcester Bosch","model":"GR8701iW 36 C NG","gcNumber":"47-800-45","productNumber":"7736702579","fuel":"Natural Gas"},"source":{"documentReference":"6721108973","revision":"2025/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721108973/47886","hosting":"manufacturer-hosted"},"sections":{"combustion":[45,62,63],"adjustments":[45,62,63],"serviceMode":[45,62,63],"fullService":[45,62,63],"serviceProcedure":[45,62,63]},"titles":{"45":"Manufacturer test mode / conditions","62":"Exact NG fan-pressure chart / procedure","63":"Manufacturer test mode / conditions"},"assets":[{"page":45,"file":"page-45.png","width":1283,"height":1800,"sha256":"37026d52d0402e0788f26265ce1abb0a9003a7cbe2002af12fc66c055b8bde40","bytes":419190},{"page":62,"file":"page-62.png","width":1283,"height":1800,"sha256":"fd50da31b6860679369b5f7c4210e24b327fff9e5c84f26ae2604b150f54706e","bytes":349982},{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"b48dc478554be8d0171644b5fe94df5c8acd9482cf66731ba4ca361fe835a1cf","bytes":500060}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-gr8701iw-40-c-ng-7736702582","manufacturer":"Worcester Bosch","model":"GR8701iW 40 C NG","gcNumber":"47-800-46","productNumber":"7736702582","fuel":"Natural Gas"},"source":{"documentReference":"6721108973","revision":"2025/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721108973/47886","hosting":"manufacturer-hosted"},"sections":{"combustion":[45,62,63],"adjustments":[45,62,63],"serviceMode":[45,62,63],"fullService":[45,62,63],"serviceProcedure":[45,62,63]},"titles":{"45":"Manufacturer test mode / conditions","62":"Exact NG fan-pressure chart / procedure","63":"Manufacturer test mode / conditions"},"assets":[{"page":45,"file":"page-45.png","width":1283,"height":1800,"sha256":"37026d52d0402e0788f26265ce1abb0a9003a7cbe2002af12fc66c055b8bde40","bytes":419190},{"page":62,"file":"page-62.png","width":1283,"height":1800,"sha256":"fd50da31b6860679369b5f7c4210e24b327fff9e5c84f26ae2604b150f54706e","bytes":349982},{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"b48dc478554be8d0171644b5fe94df5c8acd9482cf66731ba4ca361fe835a1cf","bytes":500060}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-gr8701iw-45-c-ng-7736702583","manufacturer":"Worcester Bosch","model":"GR8701iW 45 C NG","gcNumber":"47-800-47","productNumber":"7736702583","fuel":"Natural Gas"},"source":{"documentReference":"6721108973","revision":"2025/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721108973/47886","hosting":"manufacturer-hosted"},"sections":{"combustion":[45,62,63],"adjustments":[45,62,63],"serviceMode":[45,62,63],"fullService":[45,62,63],"serviceProcedure":[45,62,63]},"titles":{"45":"Manufacturer test mode / conditions","62":"Exact NG fan-pressure chart / procedure","63":"Manufacturer test mode / conditions"},"assets":[{"page":45,"file":"page-45.png","width":1283,"height":1800,"sha256":"37026d52d0402e0788f26265ce1abb0a9003a7cbe2002af12fc66c055b8bde40","bytes":419190},{"page":62,"file":"page-62.png","width":1283,"height":1800,"sha256":"fd50da31b6860679369b5f7c4210e24b327fff9e5c84f26ae2604b150f54706e","bytes":349982},{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"b48dc478554be8d0171644b5fe94df5c8acd9482cf66731ba4ca361fe835a1cf","bytes":500060}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-gr8701iw-50-c-ng-7736702584","manufacturer":"Worcester Bosch","model":"GR8701iW 50 C NG","gcNumber":"47-800-48","productNumber":"7736702584","fuel":"Natural Gas"},"source":{"documentReference":"6721108973","revision":"2025/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721108973/47886","hosting":"manufacturer-hosted"},"sections":{"combustion":[45,62,63],"adjustments":[45,62,63],"serviceMode":[45,62,63],"fullService":[45,62,63],"serviceProcedure":[45,62,63]},"titles":{"45":"Manufacturer test mode / conditions","62":"Exact NG fan-pressure chart / procedure","63":"Manufacturer test mode / conditions"},"assets":[{"page":45,"file":"page-45.png","width":1283,"height":1800,"sha256":"37026d52d0402e0788f26265ce1abb0a9003a7cbe2002af12fc66c055b8bde40","bytes":419190},{"page":62,"file":"page-62.png","width":1283,"height":1800,"sha256":"fd50da31b6860679369b5f7c4210e24b327fff9e5c84f26ae2604b150f54706e","bytes":349982},{"page":63,"file":"page-63.png","width":1283,"height":1800,"sha256":"b48dc478554be8d0171644b5fe94df5c8acd9482cf66731ba4ca361fe835a1cf","bytes":500060}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-30kw-system-ng-7736702590","manufacturer":"Worcester Bosch","model":"Greenstar 8000+ 30kW system NG","gcNumber":"41-800-27","productNumber":"7736702590","fuel":"Natural Gas"},"source":{"documentReference":"6721891100","revision":"2024/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721891100/47115","hosting":"manufacturer-hosted"},"sections":{"combustion":[46,64],"adjustments":[46,64],"serviceMode":[46,64],"fullService":[46,64],"serviceProcedure":[46,64]},"titles":{"46":"Manufacturer test mode / conditions","64":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":46,"file":"page-46.png","width":1273,"height":1800,"sha256":"b4d85d48cece3516b4ff83e21508c099ac7f85823babdf34c2e573f499b47792","bytes":412149},{"page":64,"file":"page-64.png","width":1273,"height":1800,"sha256":"9e67a20fce0750b69d63c0bece3a9677d48f1df9f2251b98922027fdf434206c","bytes":453562}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-35kw-system-ng-7736702591","manufacturer":"Worcester Bosch","model":"Greenstar 8000+ 35kW system NG","gcNumber":"41-800-28","productNumber":"7736702591","fuel":"Natural Gas"},"source":{"documentReference":"6721891100","revision":"2024/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721891100/47115","hosting":"manufacturer-hosted"},"sections":{"combustion":[46,64],"adjustments":[46,64],"serviceMode":[46,64],"fullService":[46,64],"serviceProcedure":[46,64]},"titles":{"46":"Manufacturer test mode / conditions","64":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":46,"file":"page-46.png","width":1273,"height":1800,"sha256":"b4d85d48cece3516b4ff83e21508c099ac7f85823babdf34c2e573f499b47792","bytes":412149},{"page":64,"file":"page-64.png","width":1273,"height":1800,"sha256":"9e67a20fce0750b69d63c0bece3a9677d48f1df9f2251b98922027fdf434206c","bytes":453562}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-30kw-regular-ng-7736702592","manufacturer":"Worcester Bosch","model":"Greenstar 8000+ 30kW regular NG","gcNumber":"41-800-29","productNumber":"7736702592","fuel":"Natural Gas"},"source":{"documentReference":"6721891104","revision":"2024/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721891104/47116","hosting":"manufacturer-hosted"},"sections":{"combustion":[44,60,61],"adjustments":[44,60,61],"serviceMode":[44,60,61],"fullService":[44,60,61],"serviceProcedure":[44,60,61]},"titles":{"44":"Manufacturer test mode / conditions","60":"Manufacturer test mode / conditions","61":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":44,"file":"page-44.png","width":1273,"height":1800,"sha256":"9f06b5eba772fbee427f4a6cbe4947e9b70f92cf3912db4878946b557605d576","bytes":282625},{"page":60,"file":"page-60.png","width":1273,"height":1800,"sha256":"83390e9f16950c4a0fe966e231f49f5f72e27e11291285fad867748b67d3e450","bytes":353103},{"page":61,"file":"page-61.png","width":1273,"height":1800,"sha256":"5058c7d5eea8dd0a23a67bb6b78bf8b1fb8208c4ce70c9f8a8aa5213eccd8fd7","bytes":474305}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-35kw-regular-ng-7736702593","manufacturer":"Worcester Bosch","model":"Greenstar 8000+ 35kW regular NG","gcNumber":"41-800-30","productNumber":"7736702593","fuel":"Natural Gas"},"source":{"documentReference":"6721891104","revision":"2024/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721891104/47116","hosting":"manufacturer-hosted"},"sections":{"combustion":[44,60,61],"adjustments":[44,60,61],"serviceMode":[44,60,61],"fullService":[44,60,61],"serviceProcedure":[44,60,61]},"titles":{"44":"Manufacturer test mode / conditions","60":"Manufacturer test mode / conditions","61":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":44,"file":"page-44.png","width":1273,"height":1800,"sha256":"9f06b5eba772fbee427f4a6cbe4947e9b70f92cf3912db4878946b557605d576","bytes":282625},{"page":60,"file":"page-60.png","width":1273,"height":1800,"sha256":"83390e9f16950c4a0fe966e231f49f5f72e27e11291285fad867748b67d3e450","bytes":353103},{"page":61,"file":"page-61.png","width":1273,"height":1800,"sha256":"5058c7d5eea8dd0a23a67bb6b78bf8b1fb8208c4ce70c9f8a8aa5213eccd8fd7","bytes":474305}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-40kw-regular-ng-7736702594","manufacturer":"Worcester Bosch","model":"Greenstar 8000+ 40kW regular NG","gcNumber":"41-800-31","productNumber":"7736702594","fuel":"Natural Gas"},"source":{"documentReference":"6721891104","revision":"2024/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721891104/47116","hosting":"manufacturer-hosted"},"sections":{"combustion":[44,60,61],"adjustments":[44,60,61],"serviceMode":[44,60,61],"fullService":[44,60,61],"serviceProcedure":[44,60,61]},"titles":{"44":"Manufacturer test mode / conditions","60":"Manufacturer test mode / conditions","61":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":44,"file":"page-44.png","width":1273,"height":1800,"sha256":"9f06b5eba772fbee427f4a6cbe4947e9b70f92cf3912db4878946b557605d576","bytes":282625},{"page":60,"file":"page-60.png","width":1273,"height":1800,"sha256":"83390e9f16950c4a0fe966e231f49f5f72e27e11291285fad867748b67d3e450","bytes":353103},{"page":61,"file":"page-61.png","width":1273,"height":1800,"sha256":"5058c7d5eea8dd0a23a67bb6b78bf8b1fb8208c4ce70c9f8a8aa5213eccd8fd7","bytes":474305}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-45kw-regular-ng-7736702595","manufacturer":"Worcester Bosch","model":"Greenstar 8000+ 45kW regular NG","gcNumber":"41-800-32","productNumber":"7736702595","fuel":"Natural Gas"},"source":{"documentReference":"6721891104","revision":"2024/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721891104/47116","hosting":"manufacturer-hosted"},"sections":{"combustion":[44,60,61],"adjustments":[44,60,61],"serviceMode":[44,60,61],"fullService":[44,60,61],"serviceProcedure":[44,60,61]},"titles":{"44":"Manufacturer test mode / conditions","60":"Manufacturer test mode / conditions","61":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":44,"file":"page-44.png","width":1273,"height":1800,"sha256":"9f06b5eba772fbee427f4a6cbe4947e9b70f92cf3912db4878946b557605d576","bytes":282625},{"page":60,"file":"page-60.png","width":1273,"height":1800,"sha256":"83390e9f16950c4a0fe966e231f49f5f72e27e11291285fad867748b67d3e450","bytes":353103},{"page":61,"file":"page-61.png","width":1273,"height":1800,"sha256":"5058c7d5eea8dd0a23a67bb6b78bf8b1fb8208c4ce70c9f8a8aa5213eccd8fd7","bytes":474305}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-50kw-regular-ng-7736702596","manufacturer":"Worcester Bosch","model":"Greenstar 8000+ 50kW regular NG","gcNumber":"41-800-33","productNumber":"7736702596","fuel":"Natural Gas"},"source":{"documentReference":"6721891104","revision":"2024/06","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721891104/47116","hosting":"manufacturer-hosted"},"sections":{"combustion":[44,60,61],"adjustments":[44,60,61],"serviceMode":[44,60,61],"fullService":[44,60,61],"serviceProcedure":[44,60,61]},"titles":{"44":"Manufacturer test mode / conditions","60":"Manufacturer test mode / conditions","61":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":44,"file":"page-44.png","width":1273,"height":1800,"sha256":"9f06b5eba772fbee427f4a6cbe4947e9b70f92cf3912db4878946b557605d576","bytes":282625},{"page":60,"file":"page-60.png","width":1273,"height":1800,"sha256":"83390e9f16950c4a0fe966e231f49f5f72e27e11291285fad867748b67d3e450","bytes":353103},{"page":61,"file":"page-61.png","width":1273,"height":1800,"sha256":"5058c7d5eea8dd0a23a67bb6b78bf8b1fb8208c4ce70c9f8a8aa5213eccd8fd7","bytes":474305}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-f-35kw-combi-ng-7731600297","manufacturer":"Worcester Bosch","model":"Greenstar 8000 F 35kW combi NG","gcNumber":"47-800-56","productNumber":"7731600297","fuel":"Natural Gas"},"source":{"documentReference":"6721106419","revision":"2024/11","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721106419/47848","hosting":"manufacturer-hosted"},"sections":{"combustion":[49,67],"adjustments":[49,67],"serviceMode":[49,67],"fullService":[49,67],"serviceProcedure":[49,67]},"titles":{"49":"Manufacturer test mode / conditions","67":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":49,"file":"page-49.png","width":1283,"height":1800,"sha256":"bd4f57ed603c1cb9288d1953ed9787d0dc5454054e9ac82235139b31ade6a7fd","bytes":499808},{"page":67,"file":"page-67.png","width":1283,"height":1800,"sha256":"5a113486e1955f526288ee18067ff5c29a42743ab339a9a24a28c9ebf07bd0cc","bytes":366749}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-f-50kw-combi-ng-7731600299","manufacturer":"Worcester Bosch","model":"Greenstar 8000 F 50kW combi NG","gcNumber":"47-800-58","productNumber":"7731600299","fuel":"Natural Gas"},"source":{"documentReference":"6721106419","revision":"2024/11","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721106419/47848","hosting":"manufacturer-hosted"},"sections":{"combustion":[49,67],"adjustments":[49,67],"serviceMode":[49,67],"fullService":[49,67],"serviceProcedure":[49,67]},"titles":{"49":"Manufacturer test mode / conditions","67":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":49,"file":"page-49.png","width":1283,"height":1800,"sha256":"bd4f57ed603c1cb9288d1953ed9787d0dc5454054e9ac82235139b31ade6a7fd","bytes":499808},{"page":67,"file":"page-67.png","width":1283,"height":1800,"sha256":"5a113486e1955f526288ee18067ff5c29a42743ab339a9a24a28c9ebf07bd0cc","bytes":366749}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-8000-f-50kw-regular-ng-7731600303","manufacturer":"Worcester Bosch","model":"Greenstar 8000 F 50kW regular NG","gcNumber":"41-800-43","productNumber":"7731600303","fuel":"Natural Gas"},"source":{"documentReference":"6721106420","revision":"2024/11","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6721106420/47850","hosting":"manufacturer-hosted"},"sections":{"combustion":[47,64,65],"adjustments":[47,64,65],"serviceMode":[47,64,65],"fullService":[47,64,65],"serviceProcedure":[47,64,65]},"titles":{"47":"Manufacturer test mode / conditions","64":"Exact NG fan-pressure chart / procedure","65":"Manufacturer test mode / conditions"},"assets":[{"page":47,"file":"page-47.png","width":1283,"height":1800,"sha256":"2ceb43444c2217711fe3ffbe2666be6118e3054a2fd0aee3e3a93e0646404bc9","bytes":485421},{"page":64,"file":"page-64.png","width":1283,"height":1800,"sha256":"bd22e291d0fb24fa4ce9b3e45d9e05965ccaa017e6dc25ca2a132925743fc2fc","bytes":370975},{"page":65,"file":"page-65.png","width":1283,"height":1800,"sha256":"861631bdd560f460a9975635155ac9be9d737d9771a13cb65d3d4b55c16e7006","bytes":432647}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-ri-compact-27kw-ng-7733600064","manufacturer":"Worcester Bosch","model":"Greenstar Ri Compact 27kW NG","gcNumber":null,"productNumber":"7733600064","fuel":"Natural Gas"},"source":{"documentReference":"6720813282","revision":"2015/07","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720813282/12456","hosting":"manufacturer-hosted"},"sections":{"combustion":[38,39],"adjustments":[38,39],"serviceMode":[38,39],"fullService":[38,39],"serviceProcedure":[38,39]},"titles":{"38":"Exact NG fan-pressure chart / procedure","39":"Manufacturer test mode / conditions"},"assets":[{"page":38,"file":"page-38.png","width":1283,"height":1800,"sha256":"a811deee268120ade3ec868dad878d32d846e73b75058627974a7e9fba9ed83e","bytes":482777},{"page":39,"file":"page-39.png","width":1283,"height":1800,"sha256":"8ec3beabc227a3c6d8fec2119eb21e0896c648e97d7a88497ff13b247bda56ec","bytes":538549}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-ri-compact-30kw-ng-7733600066","manufacturer":"Worcester Bosch","model":"Greenstar Ri Compact 30kW NG","gcNumber":null,"productNumber":"7733600066","fuel":"Natural Gas"},"source":{"documentReference":"6720813282","revision":"2015/07","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720813282/12456","hosting":"manufacturer-hosted"},"sections":{"combustion":[38,39],"adjustments":[38,39],"serviceMode":[38,39],"fullService":[38,39],"serviceProcedure":[38,39]},"titles":{"38":"Exact NG fan-pressure chart / procedure","39":"Manufacturer test mode / conditions"},"assets":[{"page":38,"file":"page-38.png","width":1283,"height":1800,"sha256":"a811deee268120ade3ec868dad878d32d846e73b75058627974a7e9fba9ed83e","bytes":482777},{"page":39,"file":"page-39.png","width":1283,"height":1800,"sha256":"8ec3beabc227a3c6d8fec2119eb21e0896c648e97d7a88497ff13b247bda56ec","bytes":538549}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-i-system-compact-27kw-ng-7733600060","manufacturer":"Worcester Bosch","model":"Greenstar i System Compact 27kW NG","gcNumber":null,"productNumber":"7733600060","fuel":"Natural Gas"},"source":{"documentReference":"6720813280","revision":"2015/07","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720813280/12449","hosting":"manufacturer-hosted"},"sections":{"combustion":[43,44],"adjustments":[43,44],"serviceMode":[43,44],"fullService":[43,44],"serviceProcedure":[43,44]},"titles":{"43":"Manufacturer test mode / conditions","44":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":43,"file":"page-43.png","width":1283,"height":1800,"sha256":"b89c0dcb58b0456dc0fe837961d526aa13faef4c3782dd7a236cc11cbcf27ff4","bytes":378352},{"page":44,"file":"page-44.png","width":1283,"height":1800,"sha256":"6eafc5e4a6423d5966c235cb60ef7fc3b78837e2a9e7ec43bb04d863d0d96d28","bytes":588427}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}},{"identity":{"id":"worcester-greenstar-i-system-compact-30kw-ng-7733600062","manufacturer":"Worcester Bosch","model":"Greenstar i System Compact 30kW NG","gcNumber":"41-406-60","productNumber":"7733600062","fuel":"Natural Gas"},"source":{"documentReference":"6720813280","revision":"2015/07","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720813280/12449","hosting":"manufacturer-hosted"},"sections":{"combustion":[43,44],"adjustments":[43,44],"serviceMode":[43,44],"fullService":[43,44],"serviceProcedure":[43,44]},"titles":{"43":"Manufacturer test mode / conditions","44":"Exact NG fan-pressure chart / procedure"},"assets":[{"page":43,"file":"page-43.png","width":1283,"height":1800,"sha256":"b89c0dcb58b0456dc0fe837961d526aa13faef4c3782dd7a236cc11cbcf27ff4","bytes":378352},{"page":44,"file":"page-44.png","width":1283,"height":1800,"sha256":"6eafc5e4a6423d5966c235cb60ef7fc3b78837e2a9e7ec43bb04d863d0d96d28","bytes":588427}],"notes":{"combustion":"Use only the selected Natural Gas model row. Original pages may also contain LPG or other output/version rows; those are not applicable. "}}],"./manual-pages/ng-modern-fpt-20261028/");
    (function renderNgFptPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-ng-fpt-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+(selected.gcNumber?' · GC '+selected.gcNumber:selected.productNumber?' · Product '+selected.productNumber:'')+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"worcester-phase7-47-406-54","manufacturer":"Worcester Bosch","model":"Greenstar 24i Junior","gcNumber":"47-406-54","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720802047","revision":"2013/12","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720802047/12638","hosting":"manufacturer-hosted"},"sections":{"combustion":[36,37],"adjustments":[36,37],"serviceMode":[36,37],"fullService":[36,37],"serviceProcedure":[36,37]},"titles":{"36":"Maximum-output mode and fan-pressure procedure","37":"Exact Natural Gas fan-pressure chart, test point and follow-up"},"assets":[{"page":36,"file":"page-36.png","width":1273,"height":1800,"sha256":"7e7200cd8dd62e0ff2f6e148bfd11886c3d49c60991ecc21e6f3b08f5d75e10d","bytes":426032},{"page":37,"file":"page-37.png","width":1273,"height":1800,"sha256":"2d39c6d5889889597a8b1c39ec041c2f625f0f7db508d94354e9f523103eccdc","bytes":536384}],"notes":{"combustion":"Use only the matching Natural Gas model row. Original pages also contain LPG figures; those are not applicable to the selected appliance."}},{"identity":{"id":"worcester-phase7-47-406-56","manufacturer":"Worcester Bosch","model":"Greenstar 28i Junior","gcNumber":"47-406-56","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720802047","revision":"2013/12","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720802047/12638","hosting":"manufacturer-hosted"},"sections":{"combustion":[36,37],"adjustments":[36,37],"serviceMode":[36,37],"fullService":[36,37],"serviceProcedure":[36,37]},"titles":{"36":"Maximum-output mode and fan-pressure procedure","37":"Exact Natural Gas fan-pressure chart, test point and follow-up"},"assets":[{"page":36,"file":"page-36.png","width":1273,"height":1800,"sha256":"7e7200cd8dd62e0ff2f6e148bfd11886c3d49c60991ecc21e6f3b08f5d75e10d","bytes":426032},{"page":37,"file":"page-37.png","width":1273,"height":1800,"sha256":"2d39c6d5889889597a8b1c39ec041c2f625f0f7db508d94354e9f523103eccdc","bytes":536384}],"notes":{"combustion":"Use only the matching Natural Gas model row. Original pages also contain LPG figures; those are not applicable to the selected appliance."}},{"identity":{"id":"worcester-phase7-47-311-84","manufacturer":"Worcester Bosch","model":"Greenstar 25Si","gcNumber":"47-311-84","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720643895","revision":"2011/08","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720643895/12683","hosting":"manufacturer-hosted"},"sections":{"combustion":[45],"adjustments":[45],"serviceMode":[45],"fullService":[45],"serviceProcedure":[45]},"titles":{"45":"Maximum-output mode and fan-pressure procedure"},"assets":[{"page":45,"file":"page-45.png","width":1273,"height":1800,"sha256":"0039a353457310fd556b5a18b0b2fc37ff8efe9ec703291b79e14c9ba993c1c0","bytes":416074}],"notes":{"combustion":"Use only the matching Natural Gas model row. Original pages also contain LPG figures; those are not applicable to the selected appliance."}},{"identity":{"id":"worcester-phase7-47-311-85","manufacturer":"Worcester Bosch","model":"Greenstar 30Si","gcNumber":"47-311-85","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720643895","revision":"2011/08","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720643895/12683","hosting":"manufacturer-hosted"},"sections":{"combustion":[45],"adjustments":[45],"serviceMode":[45],"fullService":[45],"serviceProcedure":[45]},"titles":{"45":"Maximum-output mode and fan-pressure procedure"},"assets":[{"page":45,"file":"page-45.png","width":1273,"height":1800,"sha256":"0039a353457310fd556b5a18b0b2fc37ff8efe9ec703291b79e14c9ba993c1c0","bytes":416074}],"notes":{"combustion":"Use only the matching Natural Gas model row. Original pages also contain LPG figures; those are not applicable to the selected appliance."}},{"identity":{"id":"worcester-greenstar-12ri-original-ng-41-311-63","manufacturer":"Worcester Bosch","model":"Greenstar 12Ri","gcNumber":"41-311-63","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720804541","revision":"2013/12","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720804541/12676","hosting":"manufacturer-hosted"},"sections":{"combustion":[32],"adjustments":[32],"serviceMode":[32],"fullService":[32],"serviceProcedure":[32]},"titles":{"32":"Maximum-output mode and fan-pressure procedure"},"assets":[{"page":32,"file":"page-32.png","width":1273,"height":1800,"sha256":"d41525a360516f40ca6028ce0530155df33bd6b7c528ddb4bc9fda636a94873c","bytes":422048}],"notes":{"combustion":"Use only the matching Natural Gas model row. Original pages also contain LPG figures; those are not applicable to the selected appliance."}},{"identity":{"id":"worcester-greenstar-15ri-original-ng-41-311-75","manufacturer":"Worcester Bosch","model":"Greenstar 15Ri","gcNumber":"41-311-75","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720804541","revision":"2013/12","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720804541/12676","hosting":"manufacturer-hosted"},"sections":{"combustion":[32],"adjustments":[32],"serviceMode":[32],"fullService":[32],"serviceProcedure":[32]},"titles":{"32":"Maximum-output mode and fan-pressure procedure"},"assets":[{"page":32,"file":"page-32.png","width":1273,"height":1800,"sha256":"d41525a360516f40ca6028ce0530155df33bd6b7c528ddb4bc9fda636a94873c","bytes":422048}],"notes":{"combustion":"Use only the matching Natural Gas model row. Original pages also contain LPG figures; those are not applicable to the selected appliance."}},{"identity":{"id":"worcester-greenstar-18ri-original-ng-41-311-77","manufacturer":"Worcester Bosch","model":"Greenstar 18Ri","gcNumber":"41-311-77","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720804541","revision":"2013/12","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720804541/12676","hosting":"manufacturer-hosted"},"sections":{"combustion":[32],"adjustments":[32],"serviceMode":[32],"fullService":[32],"serviceProcedure":[32]},"titles":{"32":"Maximum-output mode and fan-pressure procedure"},"assets":[{"page":32,"file":"page-32.png","width":1273,"height":1800,"sha256":"d41525a360516f40ca6028ce0530155df33bd6b7c528ddb4bc9fda636a94873c","bytes":422048}],"notes":{"combustion":"Use only the matching Natural Gas model row. Original pages also contain LPG figures; those are not applicable to the selected appliance."}},{"identity":{"id":"worcester-greenstar-24ri-original-ng-41-311-65","manufacturer":"Worcester Bosch","model":"Greenstar 24Ri","gcNumber":"41-311-65","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720804541","revision":"2013/12","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720804541/12676","hosting":"manufacturer-hosted"},"sections":{"combustion":[32],"adjustments":[32],"serviceMode":[32],"fullService":[32],"serviceProcedure":[32]},"titles":{"32":"Maximum-output mode and fan-pressure procedure"},"assets":[{"page":32,"file":"page-32.png","width":1273,"height":1800,"sha256":"d41525a360516f40ca6028ce0530155df33bd6b7c528ddb4bc9fda636a94873c","bytes":422048}],"notes":{"combustion":"Use only the matching Natural Gas model row. Original pages also contain LPG figures; those are not applicable to the selected appliance."}}],"./manual-pages/ng-fpt-20261028/");
    (function renderLabelGapPages(parent,selected,section,node,safeLink,bundles,assetBase){
 const bundle=bundles.find(b=>b.identity.id===selected?.id);
 if(!bundle||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(bundle.identity[k]??null)))return;
 const source=bundle.source;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const pages=bundle.sections[section];if(!pages?.length)return;
 const group=node('details',undefined,'manufacturer-label-gap-pages');
 group.append(node('summary','Original manufacturer diagrams and procedures'));
 group.open=section==='parts';
 group.append(node('p',selected.model+(selected.gcNumber?' · GC '+selected.gcNumber:selected.productNumber?' · Product '+selected.productNumber:'')+' · Natural Gas G20. '+source.documentReference+' ('+source.revision+'). '+(source.hosting==='manufacturer-hosted'?'Manufacturer-hosted source.':'Manufacturer-authored manual, preserved by an independent archive.'),'fga-note'));
 if(bundle.notes?.[section])group.append(node('p',bundle.notes[section],'fga-note'));
 for(const page of pages){
  const asset=bundle.assets.find(a=>a.page===page);if(!asset)throw Error('Exact-model original page missing');
  const title=bundle.titles[String(page)]||'Manufacturer original';
  const details=node('details',undefined,'manufacturer-source-page');
  details.append(node('summary','Page '+page+' — '+title));
  details.open=section==='parts'&&page===pages[0];
  const image=node('img');image.src=assetBase+source.documentReference+'/'+asset.file;
  image.alt=selected.model+': '+title;image.loading='lazy';image.width=asset.width;image.height=asset.height;
  Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoom=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the source PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoom=!zoom;image.style.width=zoom?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoom?'none':'100%';enlarge.textContent=zoom?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const link=safeLink(source.hosting==='manufacturer-hosted'?'Manufacturer PDF source ↗':'Archived manufacturer PDF ↗',source.url+'#page='+page,'manual-button');
  if(link)details.append(link);group.append(details);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"identity":{"id":"ideal-mini-c24-47-348-18","manufacturer":"Ideal","model":"Mini C24","gcNumber":"47-348-18","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"17962.1062.4","revision":"2007 / cover 4307","hosting":"manufacturer-authored archived copy","url":"https://www.gotogasdocs.co.uk/f/m/Ideal/Boilers/Ideal%20Mini%20C28%20GC%2047%20348%2019%20ISM.pdf"},"sections":{"parts":[12,13,55,56,57],"technicalData":[4,5],"fullService":[30,31,32,33],"serviceProcedure":[30,31,32,33],"faultCodes":[47,48,49,50,51,52,53,54],"wiring":[20,21,22],"combustion":[30,32],"adjustments":[32],"serviceMode":[30]},"notes":{"combustion":"The manual checks gas rate and CO/CO₂ ratio below0.004. It supplies no CO₂ percentage target or fan-pressure cleaning threshold for this model.","faultCodes":"The original three-lamp indication table and diagnostic flowcharts are preserved. Compare steady, flashing and alternating lamps; do not substitute another Ideal model’s numeric codes."},"titles":{"4":"Exact model identity / technical figures","5":"Exact model identity / technical figures","12":"Component diagram / historical spare-parts reference","13":"Component diagram / historical spare-parts reference","20":"Electrical circuit and sequence","21":"Electrical circuit and sequence","22":"Electrical circuit and sequence","30":"Inspection, service, access and reassembly","31":"Inspection, service, access and reassembly","32":"Inspection, service, access and reassembly","33":"Inspection, service, access and reassembly","47":"Fault indications and diagnostic checks","48":"Fault indications and diagnostic checks","49":"Fault indications and diagnostic checks","50":"Fault indications and diagnostic checks","51":"Fault indications and diagnostic checks","52":"Fault indications and diagnostic checks","53":"Fault indications and diagnostic checks","54":"Fault indications and diagnostic checks","55":"Component diagram / historical spare-parts reference","56":"Component diagram / historical spare-parts reference","57":"Component diagram / historical spare-parts reference"},"assets":[{"page":4,"file":"page-04.jpg","width":1272,"height":1800,"sha256":"d71026ab314dcbc34ec0fc0ea837dbdb3ac45bd35f493d610e9d805da81159ee","bytes":479919},{"page":5,"file":"page-05.jpg","width":1272,"height":1800,"sha256":"d3f83608cbd27f469c25ae1d331c9a14343ec9ff06243ebc3e3354d1e149b798","bytes":329548},{"page":12,"file":"page-12.jpg","width":1272,"height":1800,"sha256":"438acc05b3109f3d75f55567b4cd8932be5c11d5d08d9fb9be468625000e2e85","bytes":229667},{"page":13,"file":"page-13.jpg","width":1272,"height":1800,"sha256":"a56c7145a5f5ed609c28284b9cd872384f5d9835dafad59619a06ee8499bfd1d","bytes":348503},{"page":20,"file":"page-20.jpg","width":1272,"height":1800,"sha256":"1e7716732857bb4976d19588f3cddaca82c5055c745cb7bdc2f02e6a9a9a04eb","bytes":270168},{"page":21,"file":"page-21.jpg","width":1272,"height":1800,"sha256":"abe9e1a50e35f4b6629f662948ac84678bda378706b3eac0eea2b2616ce7735d","bytes":242212},{"page":22,"file":"page-22.jpg","width":1272,"height":1800,"sha256":"0dababc88f40bedf6a85f31f8286bc2dad6b94487a817dda9aa45a28665de6fc","bytes":137502},{"page":30,"file":"page-30.jpg","width":1272,"height":1800,"sha256":"08a6f9048083ee07b77f6b8d7d7943472c9bb9456f9f3e7202c71e3161861467","bytes":297161},{"page":31,"file":"page-31.jpg","width":1272,"height":1800,"sha256":"17ec846ea867b128a44f4f7b1138fd560b6e79ac560ca42f40d3376d4b2ea21a","bytes":171582},{"page":32,"file":"page-32.jpg","width":1272,"height":1800,"sha256":"7e8510cdbbebddc656eba2f85654a967206a9327747ac4a3ee9f677a66e0925d","bytes":363375},{"page":33,"file":"page-33.jpg","width":1272,"height":1800,"sha256":"d892f95a944a1c1081d7e1ef933e52e4d856ed2da3fc6a5430ebe593ba1a0900","bytes":346912},{"page":47,"file":"page-47.jpg","width":1272,"height":1800,"sha256":"4fc64caa42bd6a221dbafe4a480dcd10c4f9f2a52e4249ca97d74400cca72d57","bytes":360402},{"page":48,"file":"page-48.jpg","width":1272,"height":1800,"sha256":"7613e54effea3ba34317d3dac02261fcb2b50f02e71e6a854175771e8a76ef0f","bytes":361120},{"page":49,"file":"page-49.jpg","width":1272,"height":1800,"sha256":"256af40a5f868608c8fadae8d1367d7c814fae0693b69d1555fa040f72def31c","bytes":220894},{"page":50,"file":"page-50.jpg","width":1272,"height":1800,"sha256":"ab88948f9c09f0fd3522e87746c19175eb1c550ee22b02852abb8dfd66f7fee1","bytes":173432},{"page":51,"file":"page-51.jpg","width":1272,"height":1800,"sha256":"db1ea303ea6ceb3730e27a35ef552d6d5f84b251be965be21ec87a4d580caa7b","bytes":209054},{"page":52,"file":"page-52.jpg","width":1272,"height":1800,"sha256":"6d63d630e896dc3b373b2b70afca6aa282e2d9f9cdd1b4427afcd1e1abf67506","bytes":152083},{"page":53,"file":"page-53.jpg","width":1272,"height":1800,"sha256":"a5393862fb586c1cad8079a49aa1a15556070fd2a0b416a0361104fc35592102","bytes":179868},{"page":54,"file":"page-54.jpg","width":1272,"height":1800,"sha256":"64e95d7fe4647b20333e49e24ebf86e7d901eac241abcba6dc60ddaf7bd5e442","bytes":175627},{"page":55,"file":"page-55.jpg","width":1272,"height":1800,"sha256":"ffb07a144367d12255cf02387e07e4812f5f2bcc1969614a80249676971d4d20","bytes":442863},{"page":56,"file":"page-56.jpg","width":1272,"height":1800,"sha256":"d02b3e4d24a0e366943611f206d057f6318362854d994ce3774043420b6d558e","bytes":291669},{"page":57,"file":"page-57.jpg","width":1272,"height":1800,"sha256":"e3e78447fdbc2686e2dd071cba34da15e873b7775a7bf49f3b7455c12c2c87bb","bytes":226129}]},{"identity":{"id":"worcester-british-gas-430i-ng-41-311-80","manufacturer":"Worcester Bosch","model":"British Gas 430/i","gcNumber":"41-311-80","productNumber":"7712331892","fuel":"Natural Gas"},"source":{"documentReference":"6720614560","revision":"2013/06","hosting":"manufacturer-authored archived copy","url":"https://www.freeboilermanuals.com/assets/pdf/British-Gas/BG-430i-Jun.pdf"},"sections":{"parts":[7,8,50],"technicalData":[5,6],"fullService":[35,36,37,38,39],"serviceProcedure":[35,36,37,38,39],"faultCodes":[52],"wiring":[53,54,55],"combustion":[37,49],"adjustments":[37,49],"serviceMode":[37,49]},"notes":{"combustion":"FPT is the negative-pressure test on page37. Page49 contains the 9.6% /9.0% setting targets (±0.2), measured after10minutes; keep the original operating and closure conditions.","faultCodes":"All11 entries on page52 are indexed for the applicable display. Confirm whether the optional text display is fitted."},"titles":{"5":"Exact model identity / technical figures","6":"Exact model identity / technical figures","7":"Component diagram / historical spare-parts reference","8":"Component diagram / historical spare-parts reference","35":"Inspection, service, access and reassembly","36":"Inspection, service, access and reassembly","37":"Fan pressure test and CH boost controls","38":"Inspection, service, access and reassembly","39":"Inspection, service, access and reassembly","49":"Gas/air setting table, conditions and closure","50":"Component diagram / historical spare-parts reference","52":"Fault indications and diagnostic checks","53":"Electrical circuit and sequence","54":"Electrical circuit and sequence","55":"Electrical circuit and sequence"},"assets":[{"page":1,"file":"page-01.jpg","width":1273,"height":1800,"sha256":"2131918ab526e310ddfd14c1a60bfa7f906b4054e042df0a8628d88394c6cc41","bytes":140644},{"page":5,"file":"page-05.jpg","width":1273,"height":1800,"sha256":"7992812cd15b8f74277e9b8bb19814e298e8739420a0b2226452367ab9864c90","bytes":180576},{"page":6,"file":"page-06.jpg","width":1273,"height":1800,"sha256":"4d2a324f58e3ed877e71fb9fa2782222f53967f16c80549ead0f85f06c23217d","bytes":323357},{"page":7,"file":"page-07.jpg","width":1273,"height":1800,"sha256":"3651298d2fdde08f9cc2dd0ab14348f78136aabb179889289ad7956ef5dca8db","bytes":313801},{"page":8,"file":"page-08.jpg","width":1273,"height":1800,"sha256":"00abbc9e5a148e51410d2b38381e1caaa4b7d21915cd50019abdcbaeee1bc2a2","bytes":357100},{"page":35,"file":"page-35.jpg","width":1273,"height":1800,"sha256":"bbbcfc8eddf336969dc48a2a4b67d03ed1ba457d6f14e75ab399ab0b045bd23b","bytes":254597},{"page":36,"file":"page-36.jpg","width":1273,"height":1800,"sha256":"a95faaec62a5c0bdc9cd5817a7216d584f2e0c4c8de6450a3883f9cf3f8eeb18","bytes":298634},{"page":37,"file":"page-37.jpg","width":1273,"height":1800,"sha256":"d967dc7ae43462b9ee313a68683bdb766463d558a223118cd06ae12d06b1d0e5","bytes":299152},{"page":38,"file":"page-38.jpg","width":1273,"height":1800,"sha256":"ef51780ccf8cf54c8a6c91ff0043f7414e253bd35e3ae9dc6fb21be4a33f1569","bytes":326001},{"page":39,"file":"page-39.jpg","width":1273,"height":1800,"sha256":"e12ebf5a8b9ca3bb0065eb88ed1982d31b34048f06db8d7d66e6dd703b0de043","bytes":395552},{"page":49,"file":"page-49.jpg","width":1273,"height":1800,"sha256":"ad18bb422b462b84a279e3a48bac03fdea8abd907265c4c929987ad446a88cd1","bytes":389751},{"page":50,"file":"page-50.jpg","width":1273,"height":1800,"sha256":"06a75fdf3472ffc42a3a65b3ec0ae99da4869bcd71dd5b7653c3f25ed5de51d4","bytes":187918},{"page":52,"file":"page-52.jpg","width":1273,"height":1800,"sha256":"41c9fa05d191a7b05e61212949d8748de168f66f2c0aa3eae53a41669e0c3cd9","bytes":279151},{"page":53,"file":"page-53.jpg","width":1273,"height":1800,"sha256":"d5d2e21b47e04cf038eebbf569e708fe7715ab4f6958ba2f460db68acc5741bb","bytes":160421},{"page":54,"file":"page-54.jpg","width":1273,"height":1800,"sha256":"bf2f22f51e8d5cedb7334a6deb65e3cb688b9bb834aaba19dce5ee0bbc52d873","bytes":156581},{"page":55,"file":"page-55.jpg","width":1273,"height":1800,"sha256":"791398343f3a22c288bafba5c1185dee8cc0aa4c5c896043f99d19dfe4be11e3","bytes":95459}]},{"identity":{"id":"worcester-greenstar-15i-system-mk4-ng-41-311-84","manufacturer":"Worcester Bosch","model":"Greenstar 15i System Mk IV","gcNumber":"41-311-84","productNumber":null,"fuel":"Natural Gas"},"source":{"documentReference":"6720804532","revision":"2013/12","hosting":"manufacturer-hosted","url":"https://www.worcester-bosch.co.uk/support/literature/download/release/6720804532/12649"},"sections":{"parts":[7,8,50,51],"technicalData":[5,6],"fullService":[34,35,36,37,38,39,40],"serviceProcedure":[34,35,36,37,38,39,40],"faultCodes":[52],"wiring":[53],"combustion":[36,37,38],"adjustments":[36,37,38],"serviceMode":[36,37]},"notes":{"combustion":"15i Natural Gas FPT uses the −5.5 mbar boundary in Figure78. CO₂ routine checking uses ±0.5; after cleaning, component replacement or adjustment use ±0.2. Other outputs and LPG also appear on these pages.","faultCodes":"This model uses blue-light/reset-button patterns. The complete matrix is on page52; numeric codes from other Greenstar generations do not apply."},"titles":{"5":"Exact model identity / technical figures","6":"Exact model identity / technical figures","7":"Component diagram / historical spare-parts reference","8":"Component diagram / historical spare-parts reference","34":"Inspection, service, access and reassembly","35":"Inspection, service, access and reassembly","36":"Fan pressure test point and exact 15i NG threshold chart","37":"FGA procedure and gas-valve test controls","38":"Routine / post-work CO₂ tolerances and heat-exchanger access","39":"Inspection, service, access and reassembly","40":"Inspection, service, access and reassembly","50":"Component diagram / historical spare-parts reference","51":"Component diagram / historical spare-parts reference","52":"Fault indications and diagnostic checks","53":"Electrical circuit and sequence"},"assets":[{"page":1,"file":"page-01.jpg","width":1273,"height":1800,"sha256":"80dcb74ec85f56a60ec5ab590609d60874924ee4cef9a98c565a607888dcdd7c","bytes":173814},{"page":5,"file":"page-05.jpg","width":1273,"height":1800,"sha256":"db57c78a48be94dd195ce55622596fc4070ac0285b52ac407925351e0bef03f3","bytes":228071},{"page":6,"file":"page-06.jpg","width":1273,"height":1800,"sha256":"32692876ddb6dbbe6e7f0b94c1ed9ddbcd68ddf30b2daf77b2d96e61986f7097","bytes":361539},{"page":7,"file":"page-07.jpg","width":1273,"height":1800,"sha256":"ec4ee4850a44df28a8a4215837d571137071f0d997598ba501d2f5e9b7510eac","bytes":232841},{"page":8,"file":"page-08.jpg","width":1273,"height":1800,"sha256":"064514dd96e07483a7a6f45b96e37150361dacc85da07b559cc93ff4942e00c6","bytes":290168},{"page":34,"file":"page-34.jpg","width":1273,"height":1800,"sha256":"65b9965fc4db12524cde21a72b1010a4a68da7c0a27c5fdf627739856ca87a83","bytes":283667},{"page":35,"file":"page-35.jpg","width":1273,"height":1800,"sha256":"fc1034b81de88093ee8685a16eb4483d383c24598805a69f7a63d92c8d797b19","bytes":375934},{"page":36,"file":"page-36.jpg","width":1273,"height":1800,"sha256":"2203a98ca1c881fd6720d684f45f4a4d764cbc6a7440b87b420ce2c7530b7dc8","bytes":347700},{"page":37,"file":"page-37.jpg","width":1273,"height":1800,"sha256":"efb17e1522b16063e8bb263f16412fdbebae4db731c4f09f93e95bdea5d0fdf1","bytes":382557},{"page":38,"file":"page-38.jpg","width":1273,"height":1800,"sha256":"e174693ec34783402153ea4a5a704a8352619d5f42a38641775a002017113bbd","bytes":398342},{"page":39,"file":"page-39.jpg","width":1273,"height":1800,"sha256":"7b9a0a04c896ae2cf7efda7679bd9125e8df9e97de36f18ce373da1494a6256b","bytes":271744},{"page":40,"file":"page-40.jpg","width":1273,"height":1800,"sha256":"dfb47c4313ad1a646573643038e273675896eac1e70a7bb592c1870873e698a8","bytes":397841},{"page":50,"file":"page-50.jpg","width":1273,"height":1800,"sha256":"70ab2c2cc7b6727b72f33d5e17e43d2ad3592d1169e9dbd662db1eca5e806e7e","bytes":293529},{"page":51,"file":"page-51.jpg","width":1273,"height":1800,"sha256":"221bdf91f16e5705c68a5515ea7f21e5ec223d71efadfec926a3a5d8df56c8ab","bytes":326632},{"page":52,"file":"page-52.jpg","width":1273,"height":1800,"sha256":"f636f1b580f363ce580a18a6c3f2c7ba94e348aca1d98f6bbaed5b9c7a27ba2e","bytes":374080},{"page":53,"file":"page-53.jpg","width":1273,"height":1800,"sha256":"fa61d2953e4d9f7ab335b75542fa4ad98c758c6d0f4424e01f82171ca21276b0","bytes":232319}]}],"./manual-pages/label-gaps-20261027/");
    (function renderHomePages(parent,selected,section,node,safeLink,identity,assets,source,basePath){
 if(!selected||['id','manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(selected[k]??null)!==(identity[k]??null)))return;
 if(!selected.sources?.some(s=>s.documentReference===source.documentReference&&s.revision===source.revision&&s.url?.split('#')[0]===source.url))return;
 const sets={parts:[8,38],technicalData:[7,46,47,48],combustion:[22,15,30,18,19,45],adjustments:[22,15],serviceMode:[14,15,30,34,35],fullService:[39,10,22,23,24,25,18,17],serviceProcedure:[39,10,22,23,24,25,18,17],faultCodes:[35,36,26]};
 if(!sets[section])return;
 const titles={7:'Exact model, article and GC identities',8:'Functional component diagram and numbered key',10:'Front and side casing access',14:'Diagnostics and status-code controls',15:'Check-programme buttons, exit and factory-setting warning',17:'Filling, purging, condensate priming and gas-rate checks',18:'Inlet-pressure test point, conditions and closure',19:'Startup combustion checks and recirculation',22:'Service sampling point, CO₂ checking and separate adjustment table',23:'Gas-air unit, burner seals and heat-exchanger cleaning',24:'Electrodes, condensate tray and float siphon',25:'Water-side filters, refitting and final checks',26:'Fault memory and repair preparation',30:'Check programmes and diagnostic table',34:'Status codes',35:'Fault codes F.00–F.29 and shared-table warning',36:'Remaining fault codes F.32–F.89',38:'Electrical connection diagram for the 35 kW combination unit',39:'Complete manufacturer inspection/maintenance schedule',45:'Original combustion commissioning chart',46:'Heating technical figures — use the 35-A column',47:'DHW and general technical figures — use the 35-A column',48:'Electrical technical figures — use the 35-A column'};
 const group=node('details',undefined,'manufacturer-home-combi-source-pages');group.open=section==='parts';group.append(node('summary','Original HOME COMBI diagrams and procedures'));
 group.append(node('p','Exact HOME COMBI 35-A · GC 47-044-64 · article 0010019932 · Natural Gas G20. Source 0020224355_01 (12.10.2016).','fga-note'));
 if(section==='combustion'||section==='adjustments')group.append(node('p','The service checking band and adjustment target on page22 are different. Page45 is the separate commissioning chart. No minimum-output limit is inferred.','fga-note'));
 if(section==='faultCodes')group.append(node('p','All37 Appendix D entries are indexed below. Vaillant states that this table is shared across products and some codes may not appear on the fitted unit.','fga-note'));
 for(const page of sets[section]){
  const asset=assets.find(a=>a.page===page);if(!asset)throw Error('Reviewed HOME COMBI source page missing');
  const detail=node('details',undefined,'manufacturer-source-page');detail.append(node('summary','Page '+page+' — '+titles[page]));detail.open=section==='parts'&&page===8;
  const image=node('img');image.src=basePath+asset.file;image.alt='Manufacturer original: '+titles[page];image.loading='lazy';image.width=asset.width;image.height=asset.height;Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoomed=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — open the manufacturer PDF';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoomed=!zoomed;image.style.width=zoomed?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoomed?'none':'100%';enlarge.textContent=zoomed?'Fit page to screen':'Enlarge original page';});
  detail.append(enlarge,viewport);const link=safeLink('Manufacturer PDF source ↗',source.url+'#page='+page,'manual-button');if(link)detail.append(link);group.append(detail);
 }
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,{"id":"vaillant-home-combi-35-a-47-044-64","manufacturer":"Vaillant","model":"HOME COMBI 35-A (H-GB)","gcNumber":"47-044-64","productNumber":"0010019932","fuel":"Natural Gas"},[{"page":7,"file":"page-07.jpg","sha256":"22e03dac94064fdb576a0426040ccec2467040f951ad65bfb1cfec0bbecea69e","bytes":280248,"width":1109,"height":1528},{"page":8,"file":"page-08.jpg","sha256":"c41b0fa67a87c7f9b839cd5cec138f32f068e12cec5d645592813765393d6d53","bytes":278254,"width":1109,"height":1528},{"page":10,"file":"page-10.jpg","sha256":"7647ec05d478405badc2132994a4243eb6b951248d303b2b5bf2c5fc567ac062","bytes":245441,"width":1109,"height":1528},{"page":14,"file":"page-14.jpg","sha256":"51aa31305a64f4c6eab3b80e54d3038ebe3797ec22c30c9ea2cb4c66bc2cc419","bytes":276325,"width":1109,"height":1528},{"page":15,"file":"page-15.jpg","sha256":"72da73f0f51da8bcbae204aaaa803d9a53a13010bcba64a45feed552706fe3d5","bytes":327749,"width":1109,"height":1528},{"page":17,"file":"page-17.jpg","sha256":"fcc80d1ea88a482e699274f5608ea8a87126b00bebcaf3bbfeee357796cf00f4","bytes":267223,"width":1109,"height":1528},{"page":18,"file":"page-18.jpg","sha256":"624f2d4d2efa08d5269c383517b848375df3455054c3f66bd9729e609b9cbb7b","bytes":330127,"width":1109,"height":1528},{"page":19,"file":"page-19.jpg","sha256":"a6e0179bf7222e1a72a918325d95d1430b62e5b90de26b798934f24aca95e5da","bytes":310343,"width":1109,"height":1528},{"page":22,"file":"page-22.jpg","sha256":"eb824f46b41ed1d99e6c9cff86808bd5066d55a6bf8d27677573b3d2b361a5c5","bytes":275341,"width":1109,"height":1528},{"page":23,"file":"page-23.jpg","sha256":"b8ed0a1b7dac4cc81fba70630408fe17cdde24c9b3753eeffaf3217d78dca476","bytes":254112,"width":1109,"height":1528},{"page":24,"file":"page-24.jpg","sha256":"95b1f2769da383696a21eb1c4ea4db8cb2bf97217ff54bd833f5e493f426231b","bytes":257180,"width":1109,"height":1528},{"page":25,"file":"page-25.jpg","sha256":"c46a96cdda399a6009e81853ad1ba84b5461539c4abe511edc3343b0f9ffe5ac","bytes":257300,"width":1109,"height":1528},{"page":26,"file":"page-26.jpg","sha256":"fe073d66c25e0bba7cfee17bc95e2d0e6a049a7e73cea5cdb2b2b9c3a2216a32","bytes":285277,"width":1109,"height":1528},{"page":30,"file":"page-30.jpg","sha256":"9d287fd6420ea264141ed1294006b424b47b0abba02d4dfb04146622d858cb77","bytes":259112,"width":1109,"height":1528},{"page":34,"file":"page-34.jpg","sha256":"5b9b3eeec9d1bae6ed898020d2c234e55910640ab8280b5518abefe72c500f64","bytes":253202,"width":1109,"height":1528},{"page":35,"file":"page-35.jpg","sha256":"ad22cd798c4aa83980f57fce5003d556ed23f8ae181f1ca3e0d8f674ef438700","bytes":345669,"width":1109,"height":1528},{"page":36,"file":"page-36.jpg","sha256":"7ce30d17c6c1eb5db9c65db219a2c53287dbbb8f5b07f0bd50f28ed34e9d41dd","bytes":322077,"width":1109,"height":1528},{"page":38,"file":"page-38.jpg","sha256":"5ff763ac8196cb090ec9cda61e98878e8ddee286589871ba5f4f3b76d0e31646","bytes":199110,"width":1109,"height":1528},{"page":39,"file":"page-39.jpg","sha256":"34c1b4791b44c685ad39d64fcd5af5b286a722f735c237aa3ab38b707b7f00bf","bytes":309587,"width":1109,"height":1528},{"page":45,"file":"page-45.jpg","sha256":"3cfeacafe11c6e92936262d76775ca38e2b9eecdda99e67ac4f89cf27a128d99","bytes":259568,"width":1109,"height":1528},{"page":46,"file":"page-46.jpg","sha256":"c34c30fa7051d523bc121282c536c6e106c2409998a247dd841fb60afddd6adf","bytes":217710,"width":1109,"height":1528},{"page":47,"file":"page-47.jpg","sha256":"57be9060c0d83489bc5f05fbb48476ba98aa35baba4c7356301ff17d0ab6080f","bytes":253596,"width":1109,"height":1528},{"page":48,"file":"page-48.jpg","sha256":"8859be84b9d2aec678ad25b09e39b81d566bb71679d127728b2af555e05d7885","bytes":86801,"width":1109,"height":1528}],{"url":"https://professional.vaillant.co.uk/downloads/home-manuals/0020224355-01-1010688.pdf","documentReference":"0020224355_01","revision":"12.10.2016","pageCount":52,"bytes":8697098,"sha256":"1bd003c5e57c37814e75c38ecfd610a08b166ab2afa572660990591b96d8c743"},"./manual-pages/vaillant-home-0020224355-01/");
    (function renderIdealMax2Pages(parent,selected,section,node,safeLink,identities,assets,source,basePath){
 const expected=identities.find(b=>b.id===selected?.id);
 if(!expected||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(expected[k]??null)!==(selected[k]??null)))return;
 if(selected.fuel!=='Natural Gas'||!selected.sources?.some(s=>s.url?.split('#')[0]===source.url&&/237660 A05/.test(s.reference||'')&&(/11\/2025/.test(s.reference||'')||s.revision==='11/2025')))return;
 const service=[39,40,41,42,43,44,36,31,34,37];
 const sets={parts:[15,64],technicalData:[6,7,15],combustion:[39,36,31,34,69,70],adjustments:[69,70,39,40,42,44,47],serviceMode:[35,36,37,38,57],fullService:service,serviceProcedure:service,faultCodes:[57,58,59,60,61,62,63]};
 if(!sets[section])return;
 const titles={6:'Natural Gas technical data — choose the fitted output column',7:'Exact C24/C30/C35 GC identities and applicability',15:'Exploded component diagram and numbered key',31:'Commissioning prerequisites, inlet pressure and test point',34:'Initial lighting, gas-rate and combustion checks',35:'Controls, operating modes and commissioning menu',36:'Menu and maximum/minimum test rates',37:'General checks and hydraulic operation',38:'Restart procedure and handover',39:'Complete service schedule, check/cleaning routes and flue sample point',40:'Component isolation, reinstatement checks and draining',41:'Front-panel and flue-manifold removal/refitting',42:'Fan and venturi removal, cleaning and refitting',43:'Burner and heat-exchanger cleaning',44:'Electrode inspection and condensate-trap cleaning/refill',47:'Gas-valve, diverter actuator and trap replacement',57:'Fault-help menu and Overheat Lockout',58:'Ignition Lockout; Flame On Before Gas Valve On; Low Water Pressure',59:'Flame Loss and Fan Fault',60:'Flow and Return Thermistor Faults',61:'Outside Sensor Fault; No CH Operation But DHW Works OK',62:'No DHW But CH Works OK',63:'No Display and DHW Thermistor Fault',64:'Manufacturer spare-parts identification requirements',69:'Commissioning combustion-check prerequisites and valve policy',70:'Original maximum/minimum combustion-check flowchart'};
 const group=node('details',undefined,'manufacturer-ideal-max2-source-pages');group.append(node('summary','Original manufacturer diagrams and procedures'));group.open=['parts','faultCodes'].includes(section);
 group.append(node('p',selected.model+' · Natural Gas · UIN 237660 A05 (11/2025). Check the fitted appliance, output column and manual revision.','fga-note'));
 if(section==='technicalData')group.append(node('p','Nominal technical figures on page 6 do not replace the service or commissioning acceptance procedure.','fga-note'));
 if(section==='combustion'||section==='adjustments')group.append(node('p','Page 39 is the service procedure. Pages 69–70 are the separate commissioning flowchart; follow each procedure in its own context.','fga-note'));
 const chartRows=[['Overheat Lockout',57],['Ignition Lockout',58],['Flame On Before Gas Valve On',58],['Low Water Pressure',58],['Flame Loss',59],['Fan Fault',59],['Flow Thermistor Fault',60],['Return Thermistor Fault',60],['Outside Sensor Fault',61],['No CH Operation But DHW Works OK',61],['No DHW But CH Works OK',62],['No Display',63],['DHW Thermistor Fault',63]];
 const pageNodes=new Map();
 let index;
 if(section==='faultCodes'){
  group.append(node('p','All 13 diagnostic charts in Sections 4.2–4.14 are available below. This manual uses fault descriptions. Follow the original Yes/No branches before replacing parts. If a fault question does not find your description, choose its chart below.','fga-note'));
  index=node('div');index.append(node('h4','Choose the fault or symptom shown'));
  group.append(index);
 }
 for(const page of sets[section]){
  const asset=assets.find(a=>a.page===page);if(!asset)throw Error('Reviewed Ideal source page missing');
  const details=node('details',undefined,'manufacturer-source-page');details.append(node('summary','Page '+page+' — '+titles[page]));details.open=section==='parts'&&page===15;
  const image=node('img');image.src=basePath+asset.file;image.alt='Manufacturer original: '+titles[page];image.loading='lazy';image.width=asset.width;image.height=asset.height;Object.assign(image.style,{width:'100%',maxWidth:'100%',height:'auto',display:'block',background:'#fff'});
  const viewport=node('div');Object.assign(viewport.style,{overflow:'auto',maxHeight:'75vh'});viewport.append(image);
  const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;let zoomed=false;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — use the manufacturer PDF source below';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoomed=!zoomed;image.style.width=zoomed?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoomed?'none':'100%';enlarge.textContent=zoomed?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);const link=safeLink('Manufacturer PDF source ↗',source.url+'#page='+page,'manual-button');if(link)details.append(link);pageNodes.set(page,details);group.append(details);
 }
 if(index)for(const[label,page]of chartRows){const button=node('button',label+' — p. '+page);button.type='button';Object.assign(button.style,{display:'block',width:'100%',textAlign:'left',marginBottom:'.5rem'});button.addEventListener('click',()=>{for(const[p,detail]of pageNodes)detail.open=p===page;group.open=true;pageNodes.get(page).scrollIntoView?.({block:'start',behavior:'smooth'});});index.append(button);}
 parent.append(group);return true;
})(content,selected,activeSection,node,safeLink,[{"id":"ideal-logic-max-combi-2-c24-47-387-03","manufacturer":"Ideal","model":"Logic MAX Combi 2 C24","gcNumber":"47-387-03","productNumber":null,"fuel":"Natural Gas"},{"id":"ideal-logic-max-combi-2-c30-47-387-04","manufacturer":"Ideal","model":"Logic MAX Combi 2 C30","gcNumber":"47-387-04","productNumber":null,"fuel":"Natural Gas"},{"id":"ideal-logic-max-combi-2-c35-47-387-05","manufacturer":"Ideal","model":"Logic MAX Combi 2 C35","gcNumber":"47-387-05","productNumber":null,"fuel":"Natural Gas"}],[{"page":6,"file":"page-6.png","width":1298,"height":1800,"bytes":404028,"sha256":"5264d3ae59a91b5f9b6ee40cd604e73a47691b521b57258aca006aa41bdd1502"},{"page":7,"file":"page-7.png","width":1298,"height":1800,"bytes":285483,"sha256":"a06a984b3f5a4b787e56e2655d2142382b4d00cd088b4864036070be9a55693c"},{"page":15,"file":"page-15.png","width":1298,"height":1800,"bytes":563908,"sha256":"68f7125f97f1fed7f7e2e700aa2e1be5ddf1f162ea53ecd8c0d8992b56d1d1d5"},{"page":31,"file":"page-31.png","width":1298,"height":1800,"bytes":414532,"sha256":"543c64a82b4e2243b714f699c9289f5b0df88b8e77991e1cbbbd10c44a9767ee"},{"page":32,"file":"page-32.png","width":1298,"height":1800,"bytes":127767,"sha256":"a0caa085ad47ebcba5db294203c2ebfded52b92dd266ecd3aa2ef45caa7e9535"},{"page":34,"file":"page-34.png","width":1298,"height":1800,"bytes":531653,"sha256":"ae20e5003d8179ef76dc234b3f869fe1c5e604ae5fe94820caa00c58c194f67c"},{"page":35,"file":"page-35.png","width":1298,"height":1800,"bytes":243213,"sha256":"abbceed41acba1b28bb9a53ec63c9a0eecb70af2b2ee97bf3467e531a44210a1"},{"page":36,"file":"page-36.png","width":1298,"height":1800,"bytes":183091,"sha256":"df4a48ba433dff60e8959ae78f292c8b463f95cf6441099dea8d8ea35bad5f59"},{"page":37,"file":"page-37.png","width":1298,"height":1800,"bytes":464996,"sha256":"5703763ac3d5a0be14d7a58aa03730e6e33dfe9a6b3dec0cae442eb916c0bc84"},{"page":38,"file":"page-38.png","width":1298,"height":1800,"bytes":361121,"sha256":"8496485ab4ac48284dcdd44114913470ed34c3240aff9672606bb7c42d66e097"},{"page":39,"file":"page-39.png","width":1298,"height":1800,"bytes":487968,"sha256":"b633565f29169c8f9e081837a80a37847622287f225149dfdb46822af520d7c3"},{"page":40,"file":"page-40.png","width":1298,"height":1800,"bytes":319036,"sha256":"deb67545689bf6c331caf21310aa46b782074ba12784a9b371c75acd5af7280e"},{"page":41,"file":"page-41.png","width":1298,"height":1800,"bytes":315400,"sha256":"10e668a3ee43f888e3067021618a8c03ae54e177d777b8fb95e751db8e866b00"},{"page":42,"file":"page-42.png","width":1298,"height":1800,"bytes":386283,"sha256":"b477027de389d1fb3e602a7f48ca8f1124732992152a8336abc7a21422d7584a"},{"page":43,"file":"page-43.png","width":1298,"height":1800,"bytes":387648,"sha256":"1985c9c89e05e40b6148a84560e371a61fb83c179106542cf39a83321d745fdd"},{"page":44,"file":"page-44.png","width":1298,"height":1800,"bytes":410414,"sha256":"dbb1a9272e6e827f083f681e4cae5ea31f0a9459b8fe93bd7d913a858e2dcbea"},{"page":47,"file":"page-47.png","width":1298,"height":1800,"bytes":421941,"sha256":"443a734144073bd8fc0198af84b51d3ee0ceae86c54e0ed72aca80a59bf3a5ed"},{"page":57,"file":"page-57.png","width":1298,"height":1800,"bytes":222635,"sha256":"79cdc616e1f2059a294a2088fee31bdda76ffb3c21ddeb64e81d85afb2cfaac3"},{"page":58,"file":"page-58.png","width":1298,"height":1800,"bytes":288911,"sha256":"dc7f47cd71df6e57ed3488e558a8ad5be21bcdf7a4869c868f889dda2f595526"},{"page":59,"file":"page-59.png","width":1298,"height":1800,"bytes":237967,"sha256":"8f93033c6145c3358c920f71caa6de1cf8bdb286758ab189c50b983923156275"},{"page":60,"file":"page-60.png","width":1298,"height":1800,"bytes":169084,"sha256":"aa8da622d1cbc00cbf5569a6b7567e8d04ff313f0ff26b837eebe7247d141dbe"},{"page":61,"file":"page-61.png","width":1298,"height":1800,"bytes":225444,"sha256":"f82846d67778d69232ac031266cea960c7cb8c0e575fa7432aa4bef79cf595ee"},{"page":62,"file":"page-62.png","width":1298,"height":1800,"bytes":187287,"sha256":"a9a234b4187dc8ca4b89a8ad3bcb00e8c91db7f52a55f2c60f8406e548217507"},{"page":63,"file":"page-63.png","width":1298,"height":1800,"bytes":156905,"sha256":"1664a74f4f5789cc52255e80917abb0ef5129d371ec4e62ec097002f4a7c4048"},{"page":64,"file":"page-64.png","width":1298,"height":1800,"bytes":108463,"sha256":"5e9a252890851f6591754126806a33ab83577bd51f593ee66915a9a98f3f5b08"},{"page":69,"file":"page-69.png","width":1298,"height":1800,"bytes":249006,"sha256":"f638e48693a55156ba647cb3d08b74871c113508f6ac3ca2343c8c7f7bd2e10c"},{"page":70,"file":"page-70.png","width":1298,"height":1800,"bytes":456975,"sha256":"a79823203e6e29d40061425f594de4ac974ecb86f2ff4942896d015569f32947"}],{"url":"https://idealheating.com/_gatsby/file/a8a01c4778b35976b86007a593b9b19f/Logic%20MAX%20Combi%20Installation%20&%20Servicing%20-%20November%202025%20UIN%20237660%20A05.pdf?u=https%3A%2F%2Fdownloads.ctfassets.net%2Fsj902orc9wh4%2F4hw7r7ut3zXch9PphO11t5%2F938123989fcc20e49b0604029c0f0661%2FLogic_MAX_Combi_Installation___Servicing_-_November_2025_UIN_237660_A05.pdf","documentReference":"UIN 237660 A05","revision":"11/2025","sha256":"9209ceb71a30055734973e4cd6913607250b989ab9a0ce10c5d487c3b711d100","models":[{"id":"ideal-logic-max-combi-2-c24-47-387-03","manufacturer":"Ideal","model":"Logic MAX Combi 2 C24","gcNumber":"47-387-03","productNumber":null,"fuel":"Natural Gas"},{"id":"ideal-logic-max-combi-2-c30-47-387-04","manufacturer":"Ideal","model":"Logic MAX Combi 2 C30","gcNumber":"47-387-04","productNumber":null,"fuel":"Natural Gas"},{"id":"ideal-logic-max-combi-2-c35-47-387-05","manufacturer":"Ideal","model":"Logic MAX Combi 2 C35","gcNumber":"47-387-05","productNumber":null,"fuel":"Natural Gas"}],"scope":"Original manufacturer pages only.13 diagnostic charts in Section4.2–4.14, plus Section4.1 fault-help menu. Saved fault-question answer data still contains three entries; this increment does not claim to complete that index."},"./manual-pages/ideal-237660-a05-202511/");
    (function renderIErpManualPages(parent,selected,section,node,safeLink,identities,assets,basePath){
 const expected=identities.find(b=>b.id===selected?.id);
 if(!expected||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(expected[k]??null)!==(selected[k]??null)))return;
 const manual='https://www.worcester-bosch.co.uk/support/literature/download/6720806944';
 if(selected.fuel!=='Natural Gas'||!selected.sources?.some(s=>s.url?.split('#')[0]===manual&&/2016\/07/.test(s.reference||'')))return;
 const service=[47,48,38,39,49,41,50,51,52,53,54,55,56];
 const sets={parts:[10,11],technicalData:[8,10,11],fpt:[49],combustion:[50,49,41,38,39,47,48],adjustments:[47,49,50,53,54,56,57,58],serviceMode:[37,41,46,48,64],fullService:service,serviceProcedure:service,faultCodes:[37,63,64,65,66,67,68,69]};
 const pages=sets[section];if(!pages)return;
 const titles={8:'Technical data — use the Natural Gas column for the fitted output',10:'Main appliance components — Figure 2',11:'Component key — Table 5',37:'Information menu and operational status codes',38:'Working gas inlet pressure and measurement points',39:'Gas pressure, gas rate and operation checks',41:'Flue integrity and maximum/minimum test mode',46:'Basic adjustment mode and handover controls',47:'Servicing safety, preparation and inspection',48:'History/test menus, inlet-pressure prerequisites and casing removal',49:'Fan pressure test — exact 25i/30i threshold chart and test point',50:'Service FGA tables and cleaning prerequisites',51:'Siphon removal, refill and reinstatement; access cover',52:'Primary heat-exchanger cleaning and reassembly precautions',53:'Siphon, draining and fan-assembly removal',54:'Clamping plate, burner, electrodes and baffles',55:'Flow pipe and exhaust-assembly removal',56:'Heat exchanger, clamping-plate refitting and sensor positioning',57:'Fan and ignition-component replacement',58:'Gas valve, expansion vessel and control-unit replacement',63:'Fault-finding method and display',64:'Maintenance menu and diagnostic controls',65:'Fault and cause codes — part 1',66:'Fault and cause codes — part 2',67:'Fault and cause codes — part 3',68:'Fault and cause codes — part 4 and factory reset',69:'Component resistance characteristics'};
 const group=node('details',undefined,'manufacturer-ierp-source-pages');group.append(node('summary',section==='fpt'?'Original manufacturer FPT chart':'Original manufacturer diagrams and pages'));if(section==='parts'||section==='fpt')group.open=true;
 group.append(node('p','Worcester Bosch 6720806944 (2016/07) · '+selected.model+' · Natural Gas. These original pages also contain LPG and other-output figures: use the matching Natural Gas column and fitted configuration. Confirm the appliance and manual revision.','fga-note'));
 if(section==='technicalData')group.append(node('p','Page 8 contains nominal technical figures. Use the FGA page and its service conditions for combustion acceptance limits.','fga-note'));
 if(section==='combustion')group.append(node('p','For service combustion limits use the Natural Gas table 43 on page 50. Page 41 is retained for test mode, probe placement and the separate commissioning checks; it does not replace the service table. The FPT threshold chart is on page 49.','fga-note'));
 if(['fullService','serviceProcedure'].includes(section))group.append(node('p','The saved step-by-step workflow remains partial. The manufacturer pages below retain the original servicing preparation, test, cleaning and reassembly instructions; opening them does not record a completed service.','fga-note'));
 for(const page of pages){
  const asset=assets.find(a=>a.page===page);if(!asset)throw Error('Reviewed manufacturer page missing');
  const details=node('details',undefined,'manufacturer-source-page');details.append(node('summary','Page '+page+' — '+titles[page]));if((section==='parts'&&page===10)||section==='fpt')details.open=true;
  const image=node('img');image.src=basePath+asset.file;image.alt='Manufacturer original: '+titles[page];image.loading='lazy';image.width=asset.width;image.height=asset.height;image.style.width='100%';image.style.maxWidth='100%';image.style.height='auto';image.style.display='block';image.style.background='#fff';
  const viewport=node('div');viewport.style.overflow='auto';viewport.style.maxHeight='75vh';viewport.append(image);
  let zoomed=false;const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — use the manufacturer PDF source below';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoomed=!zoomed;image.style.width=zoomed?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoomed?'none':'100%';enlarge.textContent=zoomed?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);const source=safeLink('Manufacturer PDF source ↗',manual+'#page='+page,'manual-button');if(source)details.append(source);group.append(details);
 }
 parent.append(group);
 return true;
})(content,selected,activeSection,node,safeLink,[{"id":"worcester-greenstar-25i-erp-ng-47-406-60","manufacturer":"Worcester Bosch","model":"Greenstar 25i ErP","gcNumber":"47-406-60","productNumber":null,"fuel":"Natural Gas"},{"id":"worcester-greenstar-30i-erp-ng-47-406-62","manufacturer":"Worcester Bosch","model":"Greenstar 30i ErP","gcNumber":"47-406-62","productNumber":null,"fuel":"Natural Gas"}],[{"page":8,"file":"page-8.png","width":1273,"height":1800,"sha256":"ea8bfa283ac5a7481bc59e80220d986263fa0ed23de511370365047a6a16ae63"},{"page":10,"file":"page-10.png","width":1273,"height":1800,"sha256":"15640cffe840e796c2b6e96fb5ec3ccf8f91ca1e018cda77dcba4acda71a0d6e"},{"page":11,"file":"page-11.png","width":1273,"height":1800,"sha256":"adb6187644c738229859cf6526caaa28b447dcde5e0c82c80eed1afea7eaa5f0"},{"page":37,"file":"page-37.png","width":1273,"height":1800,"sha256":"d52636febc9efb0d5266b0392b001e0d7a7db1a6a09ec5ac4deca92894c73d6e"},{"page":38,"file":"page-38.png","width":1273,"height":1800,"sha256":"8cb404c2e576f91c5eb1dda089ac9b6c8223aaf9cdb0dc1f7d2a9b2fb1657ec2"},{"page":39,"file":"page-39.png","width":1273,"height":1800,"sha256":"1eb396b8688b9b509f0f235c31d4c1d25665ad9aa96e58aa33c6bc430a6ee43a"},{"page":41,"file":"page-41.png","width":1202,"height":1700,"sha256":"9dd23e6e993186f6530cd45b07ad74fb0fd93a8f7a52f64ecd0f1c87c911cd70"},{"page":46,"file":"page-46.png","width":1273,"height":1800,"sha256":"df922d98c045776f17e432681fe6917148866e84ad8750d84cdae60c2926535e"},{"page":47,"file":"page-47.png","width":1202,"height":1700,"sha256":"f5808238d18948d2f4db8cb2848c4eca23b80c7943140784ff17bcbef47363c1"},{"page":48,"file":"page-48.png","width":1202,"height":1700,"sha256":"b6afaf85bf914b198d98566e2345e2b3f56cc3650ba729458f2c29fc4c96b78f"},{"page":49,"file":"page-49.png","width":1202,"height":1700,"sha256":"99ea7057047bf614f86f2442b1cb0edd2d8cbf1fdf65565ebf318a1650e1511d"},{"page":50,"file":"page-50.png","width":1202,"height":1700,"sha256":"7b19794adb817825e4dfb7b6da5ced50dacad3ce75e449520fe7c5e7038d34d3"},{"page":51,"file":"page-51.png","width":1273,"height":1800,"sha256":"4fba6b8dd44a2020e88c35f31f8208b287c0bda38d0d969d07ffaf94246eff75"},{"page":52,"file":"page-52.png","width":1273,"height":1800,"sha256":"fa51418e5c058becbfae988745da4147bf8e0f94d2c85194a8bfc78be5506d5b"},{"page":53,"file":"page-53.png","width":1273,"height":1800,"sha256":"8b8231857c7100736f5a748f75fa17ed09100436f952bb881e138b534adef4da"},{"page":54,"file":"page-54.png","width":1273,"height":1800,"sha256":"0a6b89510a32a6f88f2c518f27bb6e87499eaf804826e8eae51f41323647a495"},{"page":55,"file":"page-55.png","width":1273,"height":1800,"sha256":"2c9ee2a7dc2c681e6194dff5b6692fb9c17384b4710d1fa0d4bd2d4693570fa5"},{"page":56,"file":"page-56.png","width":1273,"height":1800,"sha256":"e863b65d2f4fdbe3dad0e0a6f63a1bd24b2ddc254f8cda0dbf33746cc6baf156"},{"page":57,"file":"page-57.png","width":1273,"height":1800,"sha256":"9652fd670cbdd835918d7450553cca25c7cd5acd35c16614ac11cbf8e9fa4cae"},{"page":58,"file":"page-58.png","width":1273,"height":1800,"sha256":"bc7d1f355351c084317eaa972ca93fb71fa35e5397152f594bcf76fb8689657c"},{"page":63,"file":"page-63.png","width":1344,"height":1900,"sha256":"b623afe5c61f9ddf2dd8dfb0f52010177470c94c241bec5f7228095e232b8466"},{"page":64,"file":"page-64.png","width":1344,"height":1900,"sha256":"991cc39dc56e51bf033e1704f0f9180bb1ef42d49b4f8b9d8268cc6d89051b85"},{"page":65,"file":"page-65.png","width":1344,"height":1900,"sha256":"ec7ea360f152968a326365c89d4689a89bbd3c471260b726cb4ba3a61d36eb0d"},{"page":66,"file":"page-66.png","width":1344,"height":1900,"sha256":"20350df04ba77311148801770487dfed0f6eaf6dad93b33cf1499e5b50becc96"},{"page":67,"file":"page-67.png","width":1344,"height":1900,"sha256":"94852d439615953e009b708fb937a5d674db746094dcb354c1be74e8ad70a612"},{"page":68,"file":"page-68.png","width":1344,"height":1900,"sha256":"af77409b814f066e7f1128f457de0ba2be1ad2c5f7c032e1944d2fe5dfb762f9"},{"page":69,"file":"page-69.png","width":1273,"height":1800,"sha256":"f64993bf2dd0420440d451176d0f29a60af9ee209c8f05864bd1e4ed403361ad"}],"./manual-pages/wb-6720806944-201607/");
    (function renderCombiManualPages(parent,selected,section,node,safeLink,identities,basePath){
 const expected=identities.find(b=>b.id===selected?.id);
 if(!expected||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(expected[k]??null)!==(selected[k]??null)))return;
 const manual='https://www.worcester-bosch.co.uk/support/literature/download/release/6720891161/46841';
 if(selected.fuel!=='Natural Gas'||!selected.sources?.some(s=>s.url?.split('#')[0]===manual))return;
 const sets={parts:[10,11],technicalData:[10,11],adjustments:[59,60,64],combustion:[59,60],fullService:[58,59,60,61,62,63,64,94],serviceProcedure:[58,59,60,61,62,63,64,94],faultCodes:[72,73,74,75,76,77,78,79,80]};
 const pages=sets[section];if(!pages)return;
 const titles={10:'Combi component overview - Figure 3',11:'Combi component key',58:'Inspection, isolation and annual checks',59:'Casing, FPT test point and exact Combi output tables',60:'FPT follow-up, inlet pressure and combustion checks',61:'Fan, burner cover, electrodes and seals',62:'Heat-exchanger baffles and cleaning',63:'Condensate trap cleaning and reinstatement',64:'Gas-valve procedure and adjustment policy',94:'Manufacturer inspection and maintenance checklist'};
 const group=node('details',undefined,'manufacturer-combi-source-pages');
 group.append(node('summary','Original manufacturer diagrams and pages'));
 if(section==='parts')group.open=true;
 group.append(node('p','Worcester Bosch 6720891161 (2021/10) · '+selected.model+' · Natural Gas. Select a page and enlarge it for the original detail. Confirm the fitted appliance and manual revision.','fga-note'));
 if(pages.includes(60))group.append(node('p','The original NG CO₂ table on page 60 is superseded by TB 0157 (02/2022): MAX 8.4–10.4%; MIN 8.0–10.2% AND at least 0.2 percentage points below measured MAX; CO <250 ppm. Take combustion readings with the case fitted.','fga-note'));
 const choices=pages.flatMap(page=>{
  const p={page,title:titles[page]||(page===80?'Uncoded symptom guide - Table 32':'Operating and fault codes - Table 31'),file:'page-'+page+'.png',url:manual+'#page='+page};
  return page===60?[{page:'tb0157',title:'Revised NG combustion limits - TB 0157, page 2',file:'../wb-6720891162-202009/tb0157-p2.png',url:'https://www.worcester-bosch.co.uk/support/literature/download/TB%200157#page=2'},p]:[p];
 });
 for(const p of choices){
  const details=node('details',undefined,'manufacturer-source-page');details.append(node('summary',(typeof p.page==='number'?'Page '+p.page+' - ':'')+p.title));
  if(section==='parts'&&p.page===10)details.open=true;
  const image=node('img');image.src=basePath+p.file;image.alt='Manufacturer original: '+p.title;image.loading=p.page===94?'eager':'lazy';image.style.width='100%';image.style.height='auto';image.style.background='#fff';image.style.display='block';
  const viewport=node('div');viewport.style.overflow='auto';viewport.style.maxHeight='75vh';
  let zoomed=false;
  const enlarge=node('button','Enlarge original page');enlarge.type='button';
  if(p.page===94){
   const layout=node('div');layout.style.position='relative';layout.append(image);viewport.append(layout);
   const position=()=>{const width=zoomed?(image.naturalHeight||2277):(viewport.clientWidth||320),ratio=(image.naturalWidth||1622)/(image.naturalHeight||2277);layout.style.width=width+'px';layout.style.height=width*ratio+'px';image.style.width=width*ratio+'px';image.style.maxWidth='none';image.style.position='absolute';image.style.left='0';image.style.top=width*ratio+'px';image.style.transformOrigin='top left';image.style.transform='rotate(-90deg)';viewport.scrollLeft=zoomed?width*0.10:0;viewport.scrollTop=zoomed?width*ratio*0.16:0;};
   image.addEventListener('load',position);
   details.addEventListener('toggle',position);
   enlarge.addEventListener('click',()=>{zoomed=!zoomed;position();enlarge.textContent=zoomed?'Fit page to screen':'Enlarge original page';});
   position();
  }else{
   viewport.append(image);
   enlarge.addEventListener('click',()=>{zoomed=!zoomed;image.style.width=zoomed?String(image.naturalWidth||1622)+'px':'100%';image.style.maxWidth=zoomed?'none':'100%';enlarge.textContent=zoomed?'Fit page to screen':'Enlarge original page';});
  }
  details.append(enlarge,viewport);
  const source=safeLink('Manufacturer PDF source ↗',p.url,'manual-button');if(source)details.append(source);
  group.append(details);
 }
 parent.append(group);
})(content,selected,activeSection,node,safeLink,[{"id":"worcester-gr4700iw-25-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 25 C","gcNumber":"47-800-30","productNumber":"7733600371","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-30-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 30 C","gcNumber":"47-800-32","productNumber":"7733600373","fuel":"Natural Gas"}],"./manual-pages/wb-6720891161-202110/");
    (function renderManualPages(parent,selected,section,node,safeLink,identities,basePath){
 const expected=identities.find(b=>b.id===selected?.id);
 if(!expected||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(expected[k]??null)!==(selected[k]??null)))return;
 const manual='https://www.worcester-bosch.co.uk/support/literature/download/release/6720891162/45212';
 if(!selected.sources?.some(s=>s.url?.split('#')[0]===manual))return;
 const sets={parts:[10,11],adjustments:[59,60,64],combustion:[59,60],fullService:[58,59,60,61,62,63,64],serviceProcedure:[58,59,60,61,62,63],technicalData:[10,11]};
 const pages=sets[section];if(!pages)return;
 const titles={10:'Component overview — Figure 3',11:'Component key and accessories',58:'Inspection, isolation and annual checks',59:'Casing access, FPT test point and exact fuel/output tables',60:'FPT follow-up, inlet pressure and combustion checks',61:'Fan, burner cover, electrodes and seals',62:'Heat-exchanger baffles and cleaning',63:'Condensate trap cleaning and reinstatement',64:'Gas-valve procedure and manufacturer adjustment policy'};
 const group=node('details',undefined,'manufacturer-source-pages');
 group.append(node('summary','Original manufacturer diagrams and pages'));
 if(section==='parts')group.open=true;
 group.append(node('p','Worcester Bosch 6720891162 (2020/09) · '+selected.model+' · '+selected.fuel+'. Select a page, then enlarge it for the original detail. Confirm the fitted appliance and manual revision.','fga-note'));
 if(selected.fuel==='Natural Gas'&&pages.includes(60))group.append(node('p','The original NG CO₂ table on page 60 is superseded by TB 0157 (02/2022): MAX 8.4–10.4%; MIN 8.0–10.2% AND at least 0.2 percentage points below measured MAX; CO <250 ppm. Take combustion readings with the case fitted.','fga-note'));
 const choices=pages.flatMap(page=>selected.fuel==='Natural Gas'&&page===60?[{page:'tb0157-p2',title:'Revised NG combustion limits — TB 0157, page 2',file:'tb0157-p2.png',url:'https://www.worcester-bosch.co.uk/support/literature/download/TB%200157#page=2'},{page,title:titles[page],file:'page-'+page+'.png',url:manual+'#page='+page}]:[{page,title:titles[page],file:'page-'+page+'.png',url:manual+'#page='+page}]);
 for(const p of choices){
  const details=node('details',undefined,'manufacturer-source-page');details.append(node('summary',(typeof p.page==='number'?'Page '+p.page+' — ':'')+p.title));
  if(section==='parts'&&p.page===10)details.open=true;
  const url=basePath+p.file,image=node('img');image.src=url;image.alt='Manufacturer original: '+p.title;image.loading='lazy';image.style.width='100%';image.style.height='auto';image.style.background='#fff';image.style.display='block';
  const viewport=node('div');viewport.style.overflow='auto';viewport.style.maxHeight='75vh';viewport.append(image);
  const enlarge=node('button','Enlarge original page');enlarge.type='button';let zoomed=false;enlarge.addEventListener('click',()=>{zoomed=!zoomed;image.style.width=zoomed?String(image.naturalWidth||1600)+'px':'100%';image.style.maxWidth=zoomed?'none':'100%';enlarge.textContent=zoomed?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);
  const source=safeLink('Manufacturer PDF source ↗',p.url,'manual-button');if(source)details.append(source);
  group.append(details);
 }
 parent.append(group);
})(content,selected,activeSection,node,safeLink,[{"id":"worcester-gr4700iw-12-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 12 System","gcNumber":"41-800-07","productNumber":"7733600377","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-15-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 15 System","gcNumber":"41-800-09","productNumber":"7733600379","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-18-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 18 System","gcNumber":"41-800-11","productNumber":"7733600381","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-21-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 21 System","gcNumber":"41-800-13","productNumber":"7733600383","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-24-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 24 System","gcNumber":"41-800-15","productNumber":"7733600385","fuel":"Natural Gas"},{"id":"worcester-greenstar-4000-12kw-system-lpg-7733600378","manufacturer":"Worcester Bosch","model":"Greenstar 4000 12kW system LPG","gcNumber":"41-800-08","productNumber":"7733600378","fuel":"LPG"},{"id":"worcester-greenstar-4000-15kw-system-lpg-7733600380","manufacturer":"Worcester Bosch","model":"Greenstar 4000 15kW system LPG","gcNumber":"41-800-10","productNumber":"7733600380","fuel":"LPG"},{"id":"worcester-greenstar-4000-18kw-system-lpg-7733600382","manufacturer":"Worcester Bosch","model":"Greenstar 4000 18kW system LPG","gcNumber":"41-800-12","productNumber":"7733600382","fuel":"LPG"},{"id":"worcester-greenstar-4000-21kw-system-lpg-7733600384","manufacturer":"Worcester Bosch","model":"Greenstar 4000 21kW system LPG","gcNumber":"41-800-14","productNumber":"7733600384","fuel":"LPG"},{"id":"worcester-greenstar-4000-24kw-system-lpg-7733600386","manufacturer":"Worcester Bosch","model":"Greenstar 4000 24kW system LPG","gcNumber":"41-800-16","productNumber":"7733600386","fuel":"LPG"}],"./manual-pages/wb-6720891162-202009/");
    globalThis.STAG_BOILER_WIRING_REFERENCE?.render(content, selected, activeSection);
    window.dispatchEvent(new CustomEvent("stag-standalone-selection", {detail:{recordId:selected.id,section:activeSection}}));
    if (activeSection === "spareParts") {
      renderSpareParts(content);
      return;
    }
    if (selected.category === "gas-fire") {
      renderGasFire(content);
      return;
    }
    if (activeSection === "serialAge") {
      renderSerial(content);
      return;
    }
    if (activeSection === "fullService") {
      renderFullService(content);
      return;
    }
    if (selected.coverage?.[activeSection]) {
      const d = node("details", void 0, "coverage");
      d.append(node("summary", "Coverage / unavailable information"), node("p", selected.coverage[activeSection]));
      content.append(d);
    }
    if (activeSection === "serviceProcedure") {
      visualAssets(content, onsite().sectionAssets?.serviceProcedure);
      const w = presentation2.workflows?.boilers?.[selected.id];
      if (w && w.model === selected.model && w.fuel === selected.fuel && JSON.stringify(w.originalEntries) === JSON.stringify(selected.serviceProcedure)) {
        renderWorkflow(content, w);
        return;
      }
      if (!selected.serviceProcedure.length) {
        content.append(node("p", "Detailed service procedure not yet verified", "empty"));
        return;
      }
    }
    if (activeSection === "sources") {
      content.append(node("p", selected.applicability || "Applicability unavailable", "notice"));
      for (const s of selected.sources) {
        const block = node("article", void 0, "info-card");
        block.append(node("h4", s.title), node("small", s.reference), node("small", s.kind === "official-manufacturer" ? "Official manufacturer document" : s.kind === "manufacturer-document-archive" ? "Manufacturer-authored document · archived copy" : "Industry guidance"));
        const a = safeLink(s.kind === "manufacturer-document-archive" ? "Open archived manufacturer source" : "Open official source", s.url, "manual-button");
        if (a) block.append(a);
        content.append(block);
      }
      return;
    }
    if(activeSection === "combustion") (function renderFanPressure(parent,selected,view,context,node,procedureSteps,safeLink,choose){
if((function renderOriginalCdiFpt(parent, selected, context, node, safeLink, identity) {
  if (!identity || ['id', 'manufacturer', 'model', 'gcNumber', 'productNumber', 'fuel'].some(k => (identity[k] ?? null) !== (selected?.[k] ?? null)) ||
      selected.fuel !== 'Natural Gas' || context && context !== 'ng' || selected.fga?.selection?.identityFuel !== 'ng') return false;
  const source = selected.sources?.find(s => s.documentReference === '6720613700a' && s.revision === '2006/11' && s.page === 40);
  if (!source) return false;
  const card = node('section', undefined, 'fga-group fan-pressure-test');
  card.append(node('h4', 'Fan pressure test (FPT) — original 30CDi NG'));
  card.append(node('p', 'MAX output · electronic manometer · fan test point on pages 39–40. Remove the outer case and lower the control to its service position. Hold the central-heating BOOST button for 10 seconds, then set CH temperature to maximum. Provide enough heat transfer; DHW flow may be needed to avoid cycling.', 'fga-note'));
  card.append(node('p', 'Original-manual figure: 3.9 mbar, with a NEGATIVE fan reading. The manual describes a greater negative reading and directs cleaning below the stated figure. Check the original page below: no signed arithmetic inequality is inferred here. This is the 30CDi figure; do not use another model’s value.', 'fga-note'));
  card.append(node('p', 'Restore the test-point cover after testing. The boost mode times out after 15 minutes; press boost again to leave it.', 'fga-note'));
  const link = safeLink('Original fan test and control diagram — page 40 ↗', source.url, 'manual-button fga-manual'); if (link) card.append(link);
  parent.append(card); return true;
})(parent,selected,context,node,safeLink,{"id":"worcester-greenstar-30cdi-original-ng-47-311-93","manufacturer":"Worcester Bosch","model":"Greenstar 30CDi Combi (original NG)","gcNumber":"47-311-93","productNumber":null,"fuel":"Natural Gas"}))return;
 if((function render1000FptCoverage(parent,selected,context,node,safeLink,identities){
 const id=identities.find(i=>i.id===selected?.id);
 if(!id||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(id[k]??null)!==(selected[k]??null))||selected.fuel!=='Natural Gas'||(context&&context!=='ng')||selected.fga?.selection?.identityFuel!=='ng')return false;
 const source=selected.sources?.find(s=>s.documentReference==='6721835943'&&s.revision==='2024/01'&&s.page===54&&s.url==='https://www.worcester-bosch.co.uk/support/literature/download/release/6721835943/47592#page=54');
 if(!source)return false;
 const card=node('section',undefined,'fga-group fan-pressure-test');card.append(node('h4','Fan pressure test (FPT)'));
 card.append(node('p','This reviewed Greenstar 1000 manual does not specify a fan-pressure cleaning threshold or FPT procedure. It uses combustion measurements and physical heat-exchanger inspection. Confirm later instructions for the fitted revision.','fga-note'));
 card.append(node('p','The MIN gas-valve offset of −5 Pa ±3 Pa (−0.05 ±0.03 mbar) is NOT FPT. Its test-point/setup is not fully defined by this table; do not substitute another model’s fan-pressure figure. Contact Worcester before valve adjustment.','fga-note'));
 const a=safeLink('Original service limits and conditions — page 54 ↗',source.url,'manual-button fga-manual');if(a)card.append(a);parent.append(card);return true;
})(parent,selected,context,node,safeLink,[{"id":"worcester-greenstar-1000-24kw-combi-ng-7736902178","manufacturer":"Worcester Bosch","model":"Greenstar 1000 24kW combi NG","gcNumber":"47-800-38","productNumber":"7736902178","fuel":"Natural Gas"},{"id":"worcester-greenstar-1000-30kw-combi-ng-7736902179","manufacturer":"Worcester Bosch","model":"Greenstar 1000 30kW combi NG","gcNumber":"47-800-39","productNumber":"7736902179","fuel":"Natural Gas"}]))return;

 const checked=choose(selected,view,context);if(!checked)return;
 const card=node('section',undefined,'fga-group fan-pressure-test');
 card.append(node('h4','Fan pressure test (FPT)'));
 const combiSetup=(function fptSetupFor4000Combi(selected,status,identities){
 const expected=identities.find(b=>b.id===selected?.id);
 if(status!=='reviewed'||!expected||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(expected[k]??null)!==(selected[k]??null)))return null;
 if(selected.fuel!=='Natural Gas'||!selected.sources?.some(s=>s.url?.split('#')[0]==='https://www.worcester-bosch.co.uk/support/literature/download/release/6720891161/46841'))return null;
 return 'FPT setup: front casing removed; manometer connected to the mixing-device test nipple; maximum output in chimney-sweep mode (Combi manual page 59). For FGA readings, the combustion casing must be fitted.';
})(selected,checked.status,[{"id":"worcester-gr4700iw-25-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 25 C","gcNumber":"47-800-30","productNumber":"7733600371","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-30-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 30 C","gcNumber":"47-800-32","productNumber":"7733600373","fuel":"Natural Gas"}]);if(combiSetup)card.append(node('p',combiSetup,'fga-note fpt-combi-setup'));

 const setupNotice=(function fptSetupFor4000System(selected,status,identities){
 const expected=identities.find(b=>b.id===selected?.id);
 if(status!=='reviewed'||!expected||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(expected[k]??null)!==(selected[k]??null)))return null;
 if(!selected.sources?.some(s=>s.url?.split('#')[0]==='https://www.worcester-bosch.co.uk/support/literature/download/release/6720891162/45212'))return null;
 return 'FPT setup: front casing removed; manometer connected to the mixing-device test nipple; maximum output in chimney-sweep mode (manual page 59). For FGA readings, the combustion casing must be fitted.';
})(selected,checked.status,[{"id":"worcester-gr4700iw-12-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 12 System","gcNumber":"41-800-07","productNumber":"7733600377","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-15-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 15 System","gcNumber":"41-800-09","productNumber":"7733600379","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-18-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 18 System","gcNumber":"41-800-11","productNumber":"7733600381","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-21-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 21 System","gcNumber":"41-800-13","productNumber":"7733600383","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-24-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 24 System","gcNumber":"41-800-15","productNumber":"7733600385","fuel":"Natural Gas"},{"id":"worcester-greenstar-4000-12kw-system-lpg-7733600378","manufacturer":"Worcester Bosch","model":"Greenstar 4000 12kW system LPG","gcNumber":"41-800-08","productNumber":"7733600378","fuel":"LPG"},{"id":"worcester-greenstar-4000-15kw-system-lpg-7733600380","manufacturer":"Worcester Bosch","model":"Greenstar 4000 15kW system LPG","gcNumber":"41-800-10","productNumber":"7733600380","fuel":"LPG"},{"id":"worcester-greenstar-4000-18kw-system-lpg-7733600382","manufacturer":"Worcester Bosch","model":"Greenstar 4000 18kW system LPG","gcNumber":"41-800-12","productNumber":"7733600382","fuel":"LPG"},{"id":"worcester-greenstar-4000-21kw-system-lpg-7733600384","manufacturer":"Worcester Bosch","model":"Greenstar 4000 21kW system LPG","gcNumber":"41-800-14","productNumber":"7733600384","fuel":"LPG"},{"id":"worcester-greenstar-4000-24kw-system-lpg-7733600386","manufacturer":"Worcester Bosch","model":"Greenstar 4000 24kW system LPG","gcNumber":"41-800-16","productNumber":"7733600386","fuel":"LPG"}]);if(setupNotice)card.append(node('p',setupNotice,'fga-note fpt-test-setup'));

 if(checked.status==='confirm-setup')card.append(node('p','Confirm the exact fuel/setup below to show the applicable FPT information.','fga-note'));
 else if(checked.status==='unreviewed')card.append(node('p',selected.fuel==='Oil'?'FPT applicability and procedure have not yet been reviewed for this exact oil burner/setup. Use the applicable manufacturer instructions.':'FPT values and procedure have not yet been reviewed for this exact boiler and fuel. Open the applicable manufacturer manual.','fga-note'));
 else{
  if(checked.status==='source-only'){if(!(function renderIErpManualPages(parent,selected,section,node,safeLink,identities,assets,basePath){
 const expected=identities.find(b=>b.id===selected?.id);
 if(!expected||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(expected[k]??null)!==(selected[k]??null)))return;
 const manual='https://www.worcester-bosch.co.uk/support/literature/download/6720806944';
 if(selected.fuel!=='Natural Gas'||!selected.sources?.some(s=>s.url?.split('#')[0]===manual&&/2016\/07/.test(s.reference||'')))return;
 const service=[47,48,38,39,49,41,50,51,52,53,54,55,56];
 const sets={parts:[10,11],technicalData:[8,10,11],fpt:[49],combustion:[50,49,41,38,39,47,48],adjustments:[47,49,50,53,54,56,57,58],serviceMode:[37,41,46,48,64],fullService:service,serviceProcedure:service,faultCodes:[37,63,64,65,66,67,68,69]};
 const pages=sets[section];if(!pages)return;
 const titles={8:'Technical data — use the Natural Gas column for the fitted output',10:'Main appliance components — Figure 2',11:'Component key — Table 5',37:'Information menu and operational status codes',38:'Working gas inlet pressure and measurement points',39:'Gas pressure, gas rate and operation checks',41:'Flue integrity and maximum/minimum test mode',46:'Basic adjustment mode and handover controls',47:'Servicing safety, preparation and inspection',48:'History/test menus, inlet-pressure prerequisites and casing removal',49:'Fan pressure test — exact 25i/30i threshold chart and test point',50:'Service FGA tables and cleaning prerequisites',51:'Siphon removal, refill and reinstatement; access cover',52:'Primary heat-exchanger cleaning and reassembly precautions',53:'Siphon, draining and fan-assembly removal',54:'Clamping plate, burner, electrodes and baffles',55:'Flow pipe and exhaust-assembly removal',56:'Heat exchanger, clamping-plate refitting and sensor positioning',57:'Fan and ignition-component replacement',58:'Gas valve, expansion vessel and control-unit replacement',63:'Fault-finding method and display',64:'Maintenance menu and diagnostic controls',65:'Fault and cause codes — part 1',66:'Fault and cause codes — part 2',67:'Fault and cause codes — part 3',68:'Fault and cause codes — part 4 and factory reset',69:'Component resistance characteristics'};
 const group=node('details',undefined,'manufacturer-ierp-source-pages');group.append(node('summary',section==='fpt'?'Original manufacturer FPT chart':'Original manufacturer diagrams and pages'));if(section==='parts'||section==='fpt')group.open=true;
 group.append(node('p','Worcester Bosch 6720806944 (2016/07) · '+selected.model+' · Natural Gas. These original pages also contain LPG and other-output figures: use the matching Natural Gas column and fitted configuration. Confirm the appliance and manual revision.','fga-note'));
 if(section==='technicalData')group.append(node('p','Page 8 contains nominal technical figures. Use the FGA page and its service conditions for combustion acceptance limits.','fga-note'));
 if(section==='combustion')group.append(node('p','For service combustion limits use the Natural Gas table 43 on page 50. Page 41 is retained for test mode, probe placement and the separate commissioning checks; it does not replace the service table. The FPT threshold chart is on page 49.','fga-note'));
 if(['fullService','serviceProcedure'].includes(section))group.append(node('p','The saved step-by-step workflow remains partial. The manufacturer pages below retain the original servicing preparation, test, cleaning and reassembly instructions; opening them does not record a completed service.','fga-note'));
 for(const page of pages){
  const asset=assets.find(a=>a.page===page);if(!asset)throw Error('Reviewed manufacturer page missing');
  const details=node('details',undefined,'manufacturer-source-page');details.append(node('summary','Page '+page+' — '+titles[page]));if((section==='parts'&&page===10)||section==='fpt')details.open=true;
  const image=node('img');image.src=basePath+asset.file;image.alt='Manufacturer original: '+titles[page];image.loading='lazy';image.width=asset.width;image.height=asset.height;image.style.width='100%';image.style.maxWidth='100%';image.style.height='auto';image.style.display='block';image.style.background='#fff';
  const viewport=node('div');viewport.style.overflow='auto';viewport.style.maxHeight='75vh';viewport.append(image);
  let zoomed=false;const enlarge=node('button','Loading original page…');enlarge.type='button';enlarge.disabled=true;
  image.addEventListener('load',()=>{enlarge.disabled=false;enlarge.textContent='Enlarge original page';});
  image.addEventListener('error',()=>{enlarge.disabled=true;enlarge.textContent='Page unavailable — use the manufacturer PDF source below';});
  enlarge.addEventListener('click',()=>{if(enlarge.disabled)return;zoomed=!zoomed;image.style.width=zoomed?String(image.naturalWidth||asset.width)+'px':'100%';image.style.maxWidth=zoomed?'none':'100%';enlarge.textContent=zoomed?'Fit page to screen':'Enlarge original page';});
  details.append(enlarge,viewport);const source=safeLink('Manufacturer PDF source ↗',manual+'#page='+page,'manual-button');if(source)details.append(source);group.append(details);
 }
 parent.append(group);
 return true;
})(card,selected,'fpt',node,safeLink,[{"id":"worcester-greenstar-25i-erp-ng-47-406-60","manufacturer":"Worcester Bosch","model":"Greenstar 25i ErP","gcNumber":"47-406-60","productNumber":null,"fuel":"Natural Gas"},{"id":"worcester-greenstar-30i-erp-ng-47-406-62","manufacturer":"Worcester Bosch","model":"Greenstar 30i ErP","gcNumber":"47-406-62","productNumber":null,"fuel":"Natural Gas"}],[{"page":8,"file":"page-8.png","width":1273,"height":1800,"sha256":"ea8bfa283ac5a7481bc59e80220d986263fa0ed23de511370365047a6a16ae63"},{"page":10,"file":"page-10.png","width":1273,"height":1800,"sha256":"15640cffe840e796c2b6e96fb5ec3ccf8f91ca1e018cda77dcba4acda71a0d6e"},{"page":11,"file":"page-11.png","width":1273,"height":1800,"sha256":"adb6187644c738229859cf6526caaa28b447dcde5e0c82c80eed1afea7eaa5f0"},{"page":37,"file":"page-37.png","width":1273,"height":1800,"sha256":"d52636febc9efb0d5266b0392b001e0d7a7db1a6a09ec5ac4deca92894c73d6e"},{"page":38,"file":"page-38.png","width":1273,"height":1800,"sha256":"8cb404c2e576f91c5eb1dda089ac9b6c8223aaf9cdb0dc1f7d2a9b2fb1657ec2"},{"page":39,"file":"page-39.png","width":1273,"height":1800,"sha256":"1eb396b8688b9b509f0f235c31d4c1d25665ad9aa96e58aa33c6bc430a6ee43a"},{"page":41,"file":"page-41.png","width":1202,"height":1700,"sha256":"9dd23e6e993186f6530cd45b07ad74fb0fd93a8f7a52f64ecd0f1c87c911cd70"},{"page":46,"file":"page-46.png","width":1273,"height":1800,"sha256":"df922d98c045776f17e432681fe6917148866e84ad8750d84cdae60c2926535e"},{"page":47,"file":"page-47.png","width":1202,"height":1700,"sha256":"f5808238d18948d2f4db8cb2848c4eca23b80c7943140784ff17bcbef47363c1"},{"page":48,"file":"page-48.png","width":1202,"height":1700,"sha256":"b6afaf85bf914b198d98566e2345e2b3f56cc3650ba729458f2c29fc4c96b78f"},{"page":49,"file":"page-49.png","width":1202,"height":1700,"sha256":"99ea7057047bf614f86f2442b1cb0edd2d8cbf1fdf65565ebf318a1650e1511d"},{"page":50,"file":"page-50.png","width":1202,"height":1700,"sha256":"7b19794adb817825e4dfb7b6da5ced50dacad3ce75e449520fe7c5e7038d34d3"},{"page":51,"file":"page-51.png","width":1273,"height":1800,"sha256":"4fba6b8dd44a2020e88c35f31f8208b287c0bda38d0d969d07ffaf94246eff75"},{"page":52,"file":"page-52.png","width":1273,"height":1800,"sha256":"fa51418e5c058becbfae988745da4147bf8e0f94d2c85194a8bfc78be5506d5b"},{"page":53,"file":"page-53.png","width":1273,"height":1800,"sha256":"8b8231857c7100736f5a748f75fa17ed09100436f952bb881e138b534adef4da"},{"page":54,"file":"page-54.png","width":1273,"height":1800,"sha256":"0a6b89510a32a6f88f2c518f27bb6e87499eaf804826e8eae51f41323647a495"},{"page":55,"file":"page-55.png","width":1273,"height":1800,"sha256":"2c9ee2a7dc2c681e6194dff5b6692fb9c17384b4710d1fa0d4bd2d4693570fa5"},{"page":56,"file":"page-56.png","width":1273,"height":1800,"sha256":"e863b65d2f4fdbe3dad0e0a6f63a1bd24b2ddc254f8cda0dbf33746cc6baf156"},{"page":57,"file":"page-57.png","width":1273,"height":1800,"sha256":"9652fd670cbdd835918d7450553cca25c7cd5acd35c16614ac11cbf8e9fa4cae"},{"page":58,"file":"page-58.png","width":1273,"height":1800,"sha256":"bc7d1f355351c084317eaa972ca93fb71fa35e5397152f594bcf76fb8689657c"},{"page":63,"file":"page-63.png","width":1344,"height":1900,"sha256":"b623afe5c61f9ddf2dd8dfb0f52010177470c94c241bec5f7228095e232b8466"},{"page":64,"file":"page-64.png","width":1344,"height":1900,"sha256":"991cc39dc56e51bf033e1704f0f9180bb1ef42d49b4f8b9d8268cc6d89051b85"},{"page":65,"file":"page-65.png","width":1344,"height":1900,"sha256":"ec7ea360f152968a326365c89d4689a89bbd3c471260b726cb4ba3a61d36eb0d"},{"page":66,"file":"page-66.png","width":1344,"height":1900,"sha256":"20350df04ba77311148801770487dfed0f6eaf6dad93b33cf1499e5b50becc96"},{"page":67,"file":"page-67.png","width":1344,"height":1900,"sha256":"94852d439615953e009b708fb937a5d674db746094dcb354c1be74e8ad70a612"},{"page":68,"file":"page-68.png","width":1344,"height":1900,"sha256":"af77409b814f066e7f1128f457de0ba2be1ad2c5f7c032e1944d2fe5dfb762f9"},{"page":69,"file":"page-69.png","width":1273,"height":1800,"sha256":"f64993bf2dd0420440d451176d0f29a60af9ee209c8f05864bd1e4ed403361ad"}],"./manual-pages/wb-6720806944-201607/"))card.append(node('p','Manufacturer procedure reference available; numerical FPT limits are not yet reviewed for this exact appliance.','fga-note'));}
  for(const task of checked.tasks)if(task.readings.length){const table=node('table',undefined,'full-service-readings');table.setAttribute('aria-label',task.title+' — exact-model FPT references');const body=node('tbody');for(const r of task.readings){const row=node('tr'),th=node('th',r.label),td=node('td');th.setAttribute('scope','row');td.append(node('strong',r.value),node('small',r.conditions||''));row.append(th,td);body.append(row);}table.append(body);card.append(table);}
  const details=node('details',undefined,'references');details.append(node('summary','FPT procedure and source pages'));
  for(const task of checked.tasks){details.append(node('strong',task.title));if(task.trigger)details.append(node('p',task.trigger,'fga-note'));details.append(procedureSteps(task.steps));}
  if(!checked.tasks.length)for(const e of checked.entries)card.append(node('strong',e.label),node('p',String(e.value),'fga-note'));
  details.append(node('p','Use the stated test output, test point and casing arrangement. Keep the pressure sign and the manufacturer chart bands when comparing readings. FPT assesses cleaning/restrictions; the chart values do not set fan speed.','fga-note'));
  for(const l of checked.links){const a=safeLink(l.label+' ↗',l.url,'manual-button fga-manual');if(a)details.append(a);}
  card.append(details);parent.append(card);return;
 }
 for(const l of checked.links){const a=safeLink(l.label+' ↗',l.url,'manual-button fga-manual');if(a)card.append(a);}
 parent.append(card);
})(content,selected,fullServiceView(),testContext,node,procedureSteps,safeLink,function fanPressureView(selected,view,context){
 if(selected?.manufacturer!=='Worcester Bosch')return null;
 const result={status:'unreviewed',tasks:[],entries:[],links:[]};
 const scope=selected.fga?.selection,expected=selected.fuel==='Natural Gas'?'ng':selected.fuel==='LPG'?'lpg':null;
 const active=context||(!scope?.required?(scope?.identityFuel||expected):null);
 const manual=(selected.manuals||[]).find(m=>m.url);
 if(manual)result.links.push({label:'Open applicable manufacturer manual',url:manual.url});
 if(!expected||active!==expected||(scope?.required&&!scope.contexts?.some(c=>c.id===context))){result.status=expected?'confirm-setup':'unreviewed';return result;}
 const sourceById=new Map((selected.sources||[]).map(s=>[s.id,s]));
 const explicit=e=>/fan[ -]?pressure/i.test(e.label||'')&&e.sourceIds?.length&&e.sourceIds.every(id=>sourceById.has(id));
 result.entries=[...(selected.adjustments||[]),...(selected.serviceProcedure||[])].filter(explicit);
 for(const e of result.entries)for(const id of e.sourceIds){const s=sourceById.get(id);if(s.url)result.links.push({label:s.reference||s.title,url:s.url});}
 if(view?.model===selected.model&&view?.fuel===selected.fuel){
  const docs=new Map((view.documents||[]).map(d=>[d.id,d]));
  const validRef=r=>docs.has(r.documentId)&&Number.isInteger(r.page)&&r.page>0&&r.page<=(docs.get(r.documentId).pageCount||999);
  const candidates=(view.phases||[]).flatMap(p=>p.tasks||[]).filter(t=>t.topics?.includes('fan-pressure'));
  for(const task of candidates){
   const readings=(task.readings||[]).filter(r=>(!r.contextId||r.contextId===active)&&r.refs?.length&&r.refs.every(validRef));
   if(!task.steps?.length||task.steps.some(s=>!s.refs?.length||!s.refs.every(validRef)))continue;
   result.tasks.push({...task,readings});
   for(const ref of [...task.steps.flatMap(s=>s.refs),...readings.flatMap(r=>r.refs)]){const d=docs.get(ref.documentId);result.links.push({label:d.reference+' · p. '+ref.page,url:d.url.split('#')[0]+'#page='+ref.page});}
  }
 }
 result.status=result.tasks.some(t=>t.readings.length)?'reviewed':result.tasks.length||result.entries.length?'source-only':'unreviewed';
 result.links=[...new Map(result.links.map(l=>[l.url,l])).values()];
 if(result.links.length>1&&result.status!=='unreviewed')result.links=result.links.filter(l=>l.label!=='Open applicable manufacturer manual');
 return result;
});
    if (["combustion", "adjustments", "serviceMode"].includes(activeSection) && selected.fga.selection) {
      const scope = selected.fga.selection;
      if (scope.required && !scope.contexts.length) {
        content.append(node("p", scope.note, "notice"));
        for (const id of scope.relatedRecordIds || []) {
          const related = boilerData.find((b) => b.id === id);
          if (related) content.append(button(related.model + " \u2014 " + related.fuel + " \u2014 GC " + related.gcNumber, () => {
            open(related);
            activeSection = "combustion";
            render();
          }));
        }
        return;
      }
      if (scope.contexts.length && !(activeSection === "adjustments" && compactView() && !scope.required && scope.contexts.length === 1)) {
        const quickOilSetup = selected.fuel === "Oil" &&
          ["worcester-danesmoor-20-25-system-7716100081", "worcester-danesmoor-20-25-system-7716100079"].includes(selected.id) &&
          ["7716100081", "7716100079"].includes(selected.productNumber) && scope.kind === "oil-setup" && scope.required &&
          JSON.stringify(scope.contexts.map(c => [c.id, c.label])) === JSON.stringify([
            ["setup-20", "20 kW · kerosene · Inter B11C"], ["setup-22.5", "22.5 kW · kerosene · Inter B11C"], ["setup-25", "25 kW · kerosene · Inter B11C"]
          ]);
        if (quickOilSetup) {
          content.append(node("h4", "Confirm configured output"), node("p", "Electro Oil Inter B11C · 28-second kerosene. Check the fitted burner and configured output before choosing. No setup is assumed.", "fga-note"));
          const choices = node("div", void 0, "danesmoor-output-choices");
          choices.setAttribute("role", "group");
          choices.setAttribute("aria-label", "Confirmed Electro Oil Inter B11C configured output");
          for (const c of scope.contexts) {
            const choice = button(c.id.slice(6) + " kW", () => { testContext = c.id; render(); content.querySelector('[data-danesmoor-output="' + c.id + '"]')?.focus({ preventScroll: true }); }, "danesmoor-output-choice");
            choice.type = "button";
            choice.setAttribute("data-danesmoor-output", c.id);
            choice.setAttribute("aria-pressed", String(testContext === c.id));
            choices.append(choice);
          }
          content.append(choices);
          const clear = button("Clear setup", () => { testContext = ""; render(); content.querySelector('[data-danesmoor-output="setup-20"]')?.focus({ preventScroll: true }); });
          clear.type = "button";
          clear.disabled = !testContext;
          const other = button("Not this burner / setup — view applicability", () => { testContext = ""; activeSection = "sources"; render(); });
          other.type = "button";
          content.append(clear, other);
        } else {
        const label = node("label", scope.kind === "oil-setup" ? "Confirm oil setup" : "Confirm fitted gas");
        const picker2 = node("select", void 0, "fga-context-picker");
        picker2.setAttribute("aria-label", scope.kind === "oil-setup" ? "Confirmed oil setup" : "Confirmed fitted gas");
        const blank = node("option", "Select after checking data plate / burner");
        blank.value = "";
        picker2.append(blank);
        for (const c of scope.contexts) {
          const option = node("option", c.label);
          option.value = c.id;
          picker2.append(option);
        }
        picker2.value = testContext;
        picker2.addEventListener("change", () => {
          testContext = picker2.value;
          render();
        });
        label.append(picker2);
        content.append(label);
        }
        if (!testContext) {
          content.append(node("p", scope.note, "fga-note"));
          const link = manualButton({ sourceIds: scope.contexts.flatMap((c) => c.sourceIds) }, "View official applicability / test procedure \u2197");
          if (link) content.append(link);
          return;
        }
      }
    }
    if(activeSection === "adjustments" && selected.manufacturer === "Worcester Bosch") content.append(button("Fan pressure test — open FGA readings", () => { activeSection = "combustion"; render(); }));
    if (activeSection === "adjustments") {
      const v = compactView();
      if (v) {
        renderCompactAdjustments(content, v);
        return;
      }
    }
    if (activeSection === "combustion" && formatFga && selected.combustion.length) {
      renderCombustion(content);
      return;
    }
    const priority = ["chInputNet", "chOutput8060", "dhwOutput", "dhwFlow40Rise", "maxOperatingPressure", "gasRateMax", "maxFlowTemperature", "dhwTemperatureRange"];
    const entries = activeSection === "technicalData" ? Object.entries(selected.technicalData).sort(([a], [b]) => (priority.indexOf(a) < 0 ? 100 : priority.indexOf(a)) - (priority.indexOf(b) < 0 ? 100 : priority.indexOf(b))).map(([key, v]) => ({ ...v, label: v.label || key })) : activeSection === "serviceMode" ? [...selected.serviceMode].sort((a, b) => (["Chimney sweep mode", "Service menu"].includes(a.label) ? ["Chimney sweep mode", "Service menu"].indexOf(a.label) : 2) - (["Chimney sweep mode", "Service menu"].includes(b.label) ? ["Chimney sweep mode", "Service menu"].indexOf(b.label) : 2)) : activeSection === "combustion" ? [...selected.combustion].sort((a, b) => Number(b.label === "Measurement conditions") - Number(a.label === "Measurement conditions")) : selected[activeSection];
    if (!entries.length) {
      content.append(node("p", activeSection === "combustion" && ["worcester-phase7-47-406-54","worcester-phase7-47-406-56","worcester-phase7-47-311-84","worcester-phase7-47-311-85","worcester-greenstar-12ri-original-ng-41-311-63","worcester-greenstar-15ri-original-ng-41-311-75","worcester-greenstar-18ri-original-ng-41-311-77","worcester-greenstar-24ri-original-ng-41-311-65","worcester-gr8701iw-32-cb-ng-style-v2-7736702580","worcester-gr8701iw-36-cb-ng-style-7736702581","worcester-gr8701iw-32-c-ng-v2-7736702578","worcester-gr8701iw-36-c-ng-7736702579","worcester-gr8701iw-40-c-ng-7736702582","worcester-gr8701iw-45-c-ng-7736702583","worcester-gr8701iw-50-c-ng-7736702584","worcester-greenstar-8000-30kw-system-ng-7736702590","worcester-greenstar-8000-35kw-system-ng-7736702591","worcester-greenstar-8000-30kw-regular-ng-7736702592","worcester-greenstar-8000-35kw-regular-ng-7736702593","worcester-greenstar-8000-40kw-regular-ng-7736702594","worcester-greenstar-8000-45kw-regular-ng-7736702595","worcester-greenstar-8000-50kw-regular-ng-7736702596","worcester-greenstar-8000-f-35kw-combi-ng-7731600297","worcester-greenstar-8000-f-50kw-combi-ng-7731600299","worcester-greenstar-8000-f-50kw-regular-ng-7731600303","worcester-greenstar-ri-compact-27kw-ng-7733600064","worcester-greenstar-ri-compact-30kw-ng-7733600066","worcester-greenstar-i-system-compact-27kw-ng-7733600060","worcester-greenstar-i-system-compact-30kw-ng-7733600062"].includes(selected.id) && content.querySelector(".fan-pressure-test table") ? "Combustion readings are not yet populated for this exact boiler. The sourced fan-pressure test is shown above." : "Unavailable \u2014 no sourced information has been added for this boiler.", "empty"));
      return;
    }
    if(activeSection === "technicalData") {
      const table=node("table",undefined,"simple-reading-table"), body=node("tbody");
      table.setAttribute("aria-label","Technical data for the selected boiler");
      const historical=entries.filter(v=>v.referenceScope==="historical-conditional");
      for(const v of entries.filter(v=>v.referenceScope!=="historical-conditional")){const row=node("tr"), label=node("th",v.label), value=node("td",String(v.value));label.scope="row";value.append(reference(v));row.append(label,value);body.append(row);}
      table.append(body);content.append(table);
      if(historical.length){
        const section=node("section",undefined,"historical-technical-references");
        section.setAttribute("aria-label","Historical installation references");
        section.append(node("h3","Historical installation references"),node("p","These values are from the 2005 manual. They do not establish current installation requirements or approval. Check the conditions with each reference.","section-hint"));
        for(const v of historical){const card=node("article",undefined,"info-card");card.append(node("h4",v.label),node("p",String(v.value)),node("p",v.qualification,"reference-conditions"));for(const source of sourcesFor(v)){const link=safeLink("Open manufacturer manual ↗",source.url,"manual-button");if(link)card.append(link);}section.append(card);}
        content.append(section);
      }
      return;
    }
    visualAssets(content, onsite().sectionAssets?.[activeSection]);
    const grid = node("div", void 0, activeSection === "technicalData" ? "figure-grid" : "procedure-grid");
    for (const v of entries) {
      if(activeSection === "adjustments" && selected.manufacturer === "Worcester Bosch" && /fan[ -]?pressure/i.test(v.label)) continue;
      const binding = selected.fga.selection?.sections?.[activeSection]?.find((x) => x.label === v.label);
      if (binding && !binding.contextIds.includes(testContext)) continue;
      const task = ["serviceMode", "adjustments", "serviceProcedure"].includes(activeSection);
      const card = node(task ? "details" : "article", void 0, "info-card " + (activeSection === "technicalData" ? "figure-card" : ""));
      if (task) {
        card.append(node("summary", v.label));
        card.open = entries.indexOf(v) === 0 && !/Factory setting|Policy|unavailable/i.test(v.label) || entries.indexOf(v) === 1 && /Factory setting|Policy/i.test(entries[0].label);
      } else card.append(node("h4", v.label));
      const on = onsite().entryViews?.[activeSection]?.[v.label];
      const use = on && (!on.contextIds || on.contextIds.includes(testContext)) && JSON.stringify(on.originalEntry) === JSON.stringify(v) ? on : null;
      const view = presentation2.boilers?.[selected.id]?.[activeSection]?.[v.label];
      if (use) {
        if (use.safety) card.append(node("p", use.safety, "workflow-safety"));
        visualAssets(card, use.assets);
        card.append(procedureSteps(use.steps));
        for (const lookup of use.lookupTables || []) {
          if (!lookup.contextIds.includes(testContext)) continue;
          const table = node("table", void 0, "fga-table lookup-table");
          const caption = node("caption", lookup.title);
          table.append(caption);
          const head = node("thead"), headRow = node("tr");
          for (const title of lookup.columns) headRow.append(node("th", title));
          head.append(headRow);
          table.append(head);
          const body = node("tbody");
          for (const values of lookup.rows) {
            const row = node("tr");
            for (const value of values) row.append(node("td", value));
            body.append(row);
          }
          table.append(body);
          card.append(table);
        }
        for (const variant of use.variants || []) {
          const variantCard = node("details", void 0, "fitted-variant");
          variantCard.append(node("summary", variant.title));
          visualAssets(variantCard, variant.assets);
          variantCard.append(procedureSteps(variant.steps));
          card.append(variantCard);
        }
        const link = manualButton(v, "View official diagram / procedure \u2197");
        if (link) card.append(link);
      } else if (view && view.originalValue === v.value && JSON.stringify(view.sourceIds) === JSON.stringify(v.sourceIds)) {
        if (view.safety) card.append(node("p", view.safety, "workflow-safety"));
        const ol = node("ol", void 0, "steps");
        for (const [i, s] of view.steps.entries()) {
          const li = node("li");
          li.append(node("span", String(i + 1), "step-number"));
          const body = node("div", void 0, "step-body");
          const cue=s.control?turnDirectionCues(s.text,s.control):null;
          const prose=cue?String(s.text).replace(/(anticlockwise|clockwise)\s+increases\s+CO[₂2],\s*(anticlockwise|clockwise)\s+decreases[.]?/i,"").trim():s.text;
          body.append(node("p", prose));
          if (s.control) body.append(node("strong", s.control, "control"));
          if(cue)body.append(cue);
          if (s.reading) body.append(node("div", s.reading, "step-reading"));
          li.append(body);
          ol.append(li);
        }
        card.append(ol);
        const link = view.diagram ? diagramLink(view.manual, view.diagram) : manualButton(v, activeSection === "serviceMode" ? "View official control diagram / procedure \u2197" : "View official diagram / procedure \u2197");
        if (link) card.append(link);
        if (!view.auditReviewed) {
          const original = node("details", void 0, "references");
          original.append(node("summary", "Full verified note"), node("p", String(v.value)));
          card.append(original);
        }
      } else if (activeSection === "technicalData") card.append(node("div", typeof v.value === "boolean" ? v.value ? "Yes" : "No" : String(v.value), String(v.value).length > 40 ? "figure-value descriptive" : "figure-value"));
      else if (activeSection === "combustion") {
        const lines = node("div", void 0, "reading-stack");
        for (const line of String(v.value).split(/;\s*/)) {
          lines.append(node("div", line, "reading-row"));
        }
        card.append(lines);
        const link = manualButton(v, "View source readings / test procedure \u2197");
        if (link) card.append(link);
      } else {
        if(!(function renderCombiFaultChecks(card,selected,entry,section,node,identities){
 if(section!=='faultCodes')return false;
 const expected=identities.find(b=>b.id===selected?.id);
 if(!expected||['manufacturer','model','gcNumber','productNumber','fuel'].some(k=>(expected[k]??null)!==(selected[k]??null)))return false;
 if(!entry.sourceIds?.some(id=>/^wb-4000-combi-fault-p(?:7[2-9]|80)$/.test(id)))return false;
 const checks=Array.isArray(entry.checks)?entry.checks:String(entry.value).split(/▶\s*/).map(s=>s.trim()).filter(Boolean);
 if(!checks.length)return false;
 const list=node(Array.isArray(entry.checks)?'ol':'ul',undefined,'facts');
 for(const check of checks)list.append(node('li',check));
 card.append(list);return true;
})(card,selected,v,activeSection,node,[{"id":"worcester-gr4700iw-25-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 25 C","gcNumber":"47-800-30","productNumber":"7733600371","fuel":"Natural Gas"},{"id":"worcester-gr4700iw-30-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 30 C","gcNumber":"47-800-32","productNumber":"7733600373","fuel":"Natural Gas"}])) readingText(card, v.value);
        if (["serviceProcedure", "adjustments", "parts", "serviceMode"].includes(activeSection)) {
          const link = manualButton(v, activeSection === "parts" ? "View official component / parts reference \u2197" : "View official diagram / procedure \u2197");
          if (link) card.append(link);
        }
      }
      if (v.classification !== "manufacturer-specification") card.append(node("span", classes[v.classification], "classification"));
      if (v.url) {
        const link = safeLink(selected.manufacturer === "Henrad" ? "Open archived document" : "Open official document", v.url, "manual-button");
        if (link) card.append(link);
      }
      card.append(reference(v));
      grid.append(card);
    }
    if (!grid.children.length) {
      content.append(node("p", "Unavailable for the confirmed fuel \u2014 use the exact official manual.", "empty"));
    }
    if (activeSection === "combustion") content.append(node("p", "Use the measurement conditions below with these readings. Confirm the correct model and fuel.", "section-hint"));
    content.append(grid);
  }
  if ($("manufacturerFilter")) {
    const picker = $("manufacturerFilter");
    picker.append(Object.assign(node("option", "Choose manufacturer"), { value: "" }));
    for (const name of manufacturers3) picker.append(Object.assign(node("option", name), { value: name }));
    picker.addEventListener("change", () => {
      manufacturer = picker.value;
      search();
    });
  }
  if ($("fireCategory")) {
    let switchCategory = function(next, fuelScope = "all") {
      clearAsset();
      category = next;
      boilerFuelScope = fuelScope;
      manufacturer = "";
      selected = null;delete document.documentElement.dataset.stagQuestionBoiler;
      $("detailView").hidden = true;
      $("searchView").hidden = false;
      $("boilerSearch").value = "";
      const picker = $("manufacturerFilter");
      if (picker) {
        picker.replaceChildren(Object.assign(node("option", "Choose manufacturer"), { value: "" }));
        for (const name of [...new Set(boilerData.filter((b) => (b.category || "boiler") === category && (category !== "boiler" || matchesBoilerFuel(b))).map((b) => b.manufacturer))].sort()) picker.append(Object.assign(node("option", name), { value: name }));
        picker.value = "";
      }
      for (const [id, value, fuel] of [["boilerCategory", "boiler", "all"], ["gasBoilerCategory", "boiler", "gas"], ["oilBoilerCategory", "boiler", "oil"], ["fireCategory", "gas-fire", "all"]]) $(id).setAttribute("aria-pressed", String(category === value && boilerFuelScope === fuel));
      if ($("searchLabel")) $("searchLabel").textContent = category === "gas-fire" ? "Find a gas fire" : boilerFuelScope === "oil" ? "Find an oil boiler" : boilerFuelScope === "gas" ? "Find a gas boiler" : "Find a boiler";
      if ($("categoryHint")) $("categoryHint").textContent = category === "gas-fire" ? "Inset, outset and back-boiler fire fronts \xB7 GC number optional" : boilerFuelScope === "oil" ? "Oil-labelled entries only. Guide coverage varies by exact appliance." : boilerFuelScope === "gas" ? "Natural Gas, LPG and Natural Gas / LPG entries. Confirm the exact fuel." : "All boiler fuels, including fuel-unspecified records. Check the data plate.";
      search();
    };
    $("fireCategory").addEventListener("click", () => switchCategory("gas-fire"));
    $("boilerCategory").addEventListener("click", () => switchCategory("boiler"));
    $("gasBoilerCategory").addEventListener("click", () => switchCategory("boiler", "gas"));
    $("oilBoilerCategory").addEventListener("click", () => switchCategory("boiler", "oil"));
    switchCategory("boiler");
  }
  if ($("worcesterSerialTool")) $("worcesterSerialTool").addEventListener("click", () => showSerialTool());
  const queryInput = $("boilerSearch");
  if (globalThis.matchMedia) {
    const mq = globalThis.matchMedia("(max-width:500px)");
    const placeholder = () => {
      queryInput.placeholder = mq.matches ? "Model, GC or product code" : "Manufacturer, model, GC number or product code";
    };
    placeholder();
    mq.addEventListener?.("change", placeholder);
  }
  $("boilerSearch").addEventListener("input", () => search());
  $("searchForm").addEventListener("submit", (e) => {
    e.preventDefault();
    search();
    if (lastSearch.autoOpen) open(lastSearch.autoOpen);
  });
  $("back").addEventListener("click", () => {
    clearAsset();
    $("detailView").hidden = true;
    $("searchView").hidden = false;
    search(false);
    $("boilerSearch").focus();
  });
  window.addEventListener("stag-open-standalone-record", (event) => {
    const v=event.detail;if(!v||typeof v.recordId!=="string")return;
    const record=boilerData.find(x=>x.id===v.recordId);if(!record)return;
    const allowed=record.category==="gas-fire"?fireSections:boilerSections;
    const section=Object.hasOwn(allowed,v.section)||v.section==="serialAge"&&record.manufacturer==="Worcester Bosch"?v.section:"technicalData";
    $(record.category==="gas-fire"?"fireCategory":record.fuel==="Oil"?"oilBoilerCategory":explicitGasFuels.has(record.fuel)?"gasBoilerCategory":"boilerCategory").click();open(record,null,section);
  });
  search();
  renderAssets();
  renderReturnNavigation();
  if (returnClient?.loadContext) Promise.resolve().then(() => returnClient.loadContext()).then((context) => {
    returnContext = context;
    renderReturnNavigation();
  }).catch(() => {
    returnContext = null;
    renderReturnNavigation();
  });
  if (assetContext.status === "loading" && deferred?.loadAssets) Promise.resolve().then(() => deferred.loadAssets()).then((context) => {
    assetContext = context;
    renderAssets();
    renderReturnNavigation();
  }).catch(() => {
    assetContext = { status: "unavailable", appliances: [], message: "Couldn't load ServiceM8 appliance details. Find a boiler manually." };
    renderAssets();
    renderReturnNavigation();
  });
