})([{"id":"worcester-gr8300iw-30-c","manufacturer":"Worcester Bosch","model":"Greenstar 8000 Life 30 C","designation":"GR8300iW 30 C","fuel":"Natural Gas","gcNumber":"47-800-18","productNumber":"7738100800","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"gasCategory":{"value":"Natural Gas"},"condensing":{"value":true},"chInputNet":{"value":"3.0–30.2 kW"},"chRangeRatedNet":{"value":"15.1–30.2 kW"},"chOutput8060":{"value":"14.8–29.6 kW"},"chOutput5030":{"value":"15.5–31.0 kW"},"dhwInputNet":{"value":"3.0–30.2 kW"},"dhwOutput":{"value":"30.2 kW"},"dhwFlow40Rise":{"value":"11 l/min"},"maxFlowTemperature":{"value":"70 °C"},"maxFlowTemperaturePossible":{"value":"82 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"1.9 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"dhwMaxInletPressure":{"value":"10 bar"},"dhwMinWorkingPressureMaxFlow":{"value":"2.3 bar"},"gasRateMax":{"value":"3.2 m³/h"},"supply":{"value":"230 V AC / 50 Hz"},"expansionVessel":{"value":"10 l"},"expansionPrecharge":{"value":"0.75 bar"}},"parts":[{"value":"7719001996 — optional cleaning tool listed in the manual."},{"value":"8737708988 — replace after maximum CO₂ adjustment."},{"value":"20017 — configuration identifier from Table 38, not a spare-order part number."}]},{"id":"worcester-gr8300iw-40-c","manufacturer":"Worcester Bosch","model":"Greenstar 8000 Life 40 C","designation":"GR8300iW 40 C","fuel":"Natural Gas","gcNumber":"47-800-16","productNumber":"7738100802","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"gasCategory":{"value":"Natural Gas"},"condensing":{"value":true},"chInputNet":{"value":"5.1–34.4 kW"},"chRangeRatedNet":{"value":"17.2–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"chOutput5030":{"value":"17.5–35.0 kW"},"dhwInputNet":{"value":"5.1–40.8 kW"},"dhwOutput":{"value":"40.8 kW"},"dhwFlow40Rise":{"value":"14 l/min"},"maxFlowTemperature":{"value":"70 °C"},"maxFlowTemperaturePossible":{"value":"82 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"1.9 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"dhwMaxInletPressure":{"value":"10 bar"},"dhwMinWorkingPressureMaxFlow":{"value":"2 bar"},"gasRateMax":{"value":"4.3 m³/h"},"supply":{"value":"230 V AC / 50 Hz"},"expansionVessel":{"value":"10 l"},"expansionPrecharge":{"value":"0.75 bar"}},"parts":[{"value":"7719001996 — optional cleaning tool listed in the manual."},{"value":"8737708988 — replace after maximum CO₂ adjustment."},{"value":"20019 — configuration identifier from Table 38, not a spare-order part number."}]},{"id":"worcester-gr8300iw-35-c","manufacturer":"Worcester Bosch","model":"Greenstar 8000 Life 35 C","designation":"GR8300iW 35 C","fuel":"Natural Gas","gcNumber":"47-800-17","productNumber":"7738100801","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"gasCategory":{"value":"Natural Gas"},"condensing":{"value":true},"chInputNet":{"value":"5.1–34.4 kW"},"chRangeRatedNet":{"value":"17.2–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"chOutput5030":{"value":"17.5–35.0 kW"},"dhwInputNet":{"value":"5.1–34.4 kW"},"dhwOutput":{"value":"34.4 kW"},"dhwFlow40Rise":{"value":"13 l/min"},"maxFlowTemperature":{"value":"70 °C"},"maxFlowTemperaturePossible":{"value":"82 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"1.9 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"dhwMaxInletPressure":{"value":"10 bar"},"dhwMinWorkingPressureMaxFlow":{"value":"3.2 bar"},"gasRateMax":{"value":"3.6 m³/h"},"supply":{"value":"230 V AC / 50 Hz"},"expansionVessel":{"value":"10 l"},"expansionPrecharge":{"value":"0.75 bar"}},"parts":[{"value":"7719001996 — optional cleaning tool listed in the manual."},{"value":"8737708988 — replace after maximum CO₂ adjustment."},{"value":"20018 — configuration identifier from Table 38, not a spare-order part number."}]},{"id":"worcester-gr8300iw-45-c","manufacturer":"Worcester Bosch","model":"Greenstar 8000 Life 45 C","designation":"GR8300iW 45 C","fuel":"Natural Gas","gcNumber":"47-800-15","productNumber":"7738100803","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"gasCategory":{"value":"Natural Gas"},"condensing":{"value":true},"chInputNet":{"value":"6.3–34.4 kW"},"chRangeRatedNet":{"value":"17.2–34.4 kW"},"chOutput8060":{"value":"16.9–33.8 kW"},"chOutput5030":{"value":"17.9–35.7 kW"},"dhwInputNet":{"value":"6.3–43.5 kW"},"dhwOutput":{"value":"43.5 kW"},"dhwFlow40Rise":{"value":"15 l/min"},"maxFlowTemperature":{"value":"70 °C"},"maxFlowTemperaturePossible":{"value":"82 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"1.9 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"dhwMaxInletPressure":{"value":"10 bar"},"dhwMinWorkingPressureMaxFlow":{"value":"2.2 bar"},"gasRateMax":{"value":"4.6 m³/h"},"supply":{"value":"230 V AC / 50 Hz"},"expansionVessel":{"value":"10 l"},"expansionPrecharge":{"value":"0.75 bar"}},"parts":[{"value":"7719001996 — optional cleaning tool listed in the manual."},{"value":"8737708988 — replace after maximum CO₂ adjustment."},{"value":"20020 — configuration identifier from Table 38, not a spare-order part number."}]},{"id":"worcester-gr8300iw-50-c","manufacturer":"Worcester Bosch","model":"Greenstar 8000 Life 50 C","designation":"GR8300iW 50 C","fuel":"Natural Gas","gcNumber":"47-800-14","productNumber":"7738100804","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"gasCategory":{"value":"Natural Gas"},"condensing":{"value":true},"chInputNet":{"value":"6.3–34.4 kW"},"chRangeRatedNet":{"value":"17.2–34.4 kW"},"chOutput8060":{"value":"16.9–33.8 kW"},"chOutput5030":{"value":"17.9–35.7 kW"},"dhwInputNet":{"value":"6.3–48.9 kW"},"dhwOutput":{"value":"48.9 kW"},"dhwFlow40Rise":{"value":"18 l/min"},"maxFlowTemperature":{"value":"70 °C"},"maxFlowTemperaturePossible":{"value":"82 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"1.9 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"dhwMaxInletPressure":{"value":"10 bar"},"dhwMinWorkingPressureMaxFlow":{"value":"2.5 bar"},"gasRateMax":{"value":"5.1 m³/h"},"supply":{"value":"230 V AC / 50 Hz"},"expansionVessel":{"value":"10 l"},"expansionPrecharge":{"value":"0.75 bar"}},"parts":[{"value":"7719001996 — optional cleaning tool listed in the manual."},{"value":"8737708988 — replace after maximum CO₂ adjustment."},{"value":"20021 — configuration identifier from Table 38, not a spare-order part number."}]},{"id":"worcester-gr4700iw-25-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 25 C","designation":"GR4700iW 25 C NG","fuel":"Natural Gas","gcNumber":"47-800-30","productNumber":"7733600371","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"condensing":{"value":true},"overallInput":{"value":"3.2–25.5 kW"},"chInputNet":{"value":"3.2–24.6 kW"},"chOutput8060":{"value":"3.0–24.0 kW"},"chOutput5030":{"value":"3.3–24.7 kW"},"dhwRatedInputNet":{"value":"24.5 kW"},"dhwFlow40Rise":{"value":"9 l/min"},"dhwFlow35Rise":{"value":"10.2 l/min"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"1.9 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"},"gasRateMax":{"value":"2.63 m³/h"}},"parts":[{"value":"7733600091 — manual-listed brush and lifting tool; check current applicability before ordering."}]},{"id":"worcester-gr4700iw-30-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 30 C","designation":"GR4700iW 30 C NG","fuel":"Natural Gas","gcNumber":"47-800-32","productNumber":"7733600373","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"condensing":{"value":true},"overallInput":{"value":"3.2–30.6 kW"},"chInputNet":{"value":"3.2–24.6 kW"},"chOutput8060":{"value":"3.0–24.0 kW"},"chOutput5030":{"value":"3.3–24.7 kW"},"dhwRatedInputNet":{"value":"29.4 kW"},"dhwFlow40Rise":{"value":"11 l/min"},"dhwFlow35Rise":{"value":"12.3 l/min"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"1.9 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"},"gasRateMax":{"value":"3.14 m³/h"}},"parts":[{"value":"7733600091 — manual-listed brush and lifting tool; check current applicability before ordering."}]},{"id":"worcester-gr4700iw-12-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 12 System","designation":"GR4700iW 12 S NG","fuel":"Natural Gas","gcNumber":"41-800-07","productNumber":"7733600377","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler (indirect cylinder DHW)"},"condensing":{"value":true},"chInputNet":{"value":"2.0–12.2 kW"},"chOutput8060":{"value":"1.9–12.0 kW"},"chOutput5030":{"value":"2.1–12.8 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"},"gasRateMax":{"value":"1.3 m³/h"}},"parts":[{"value":"7733600091 — manual-listed brush and lifting tool; check current applicability before ordering."}]},{"id":"worcester-gr4700iw-15-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 15 System","designation":"GR4700iW 15 S NG","fuel":"Natural Gas","gcNumber":"41-800-09","productNumber":"7733600379","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler (indirect cylinder DHW)"},"condensing":{"value":true},"chInputNet":{"value":"2.0–15.3 kW"},"chOutput8060":{"value":"1.9–15.0 kW"},"chOutput5030":{"value":"2.1–15.8 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"},"gasRateMax":{"value":"1.63 m³/h"}},"parts":[{"value":"7733600091 — manual-listed brush and lifting tool; check current applicability before ordering."}]},{"id":"worcester-gr4700iw-18-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 18 System","designation":"GR4700iW 18 S NG","fuel":"Natural Gas","gcNumber":"41-800-11","productNumber":"7733600381","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler (indirect cylinder DHW)"},"condensing":{"value":true},"chInputNet":{"value":"3.2–18.4 kW"},"chOutput8060":{"value":"3.0–18.0 kW"},"chOutput5030":{"value":"3.3–18.8 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"},"gasRateMax":{"value":"1.95 m³/h"}},"parts":[{"value":"7733600091 — manual-listed brush and lifting tool; check current applicability before ordering."}]},{"id":"worcester-gr4700iw-21-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 21 System","designation":"GR4700iW 21 S NG","fuel":"Natural Gas","gcNumber":"41-800-13","productNumber":"7733600383","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler (indirect cylinder DHW)"},"condensing":{"value":true},"chInputNet":{"value":"3.2–21.4 kW"},"chOutput8060":{"value":"3.0–21.0 kW"},"chOutput5030":{"value":"3.3–21.9 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"},"gasRateMax":{"value":"2.28 m³/h"}},"parts":[{"value":"7733600091 — manual-listed brush and lifting tool; check current applicability before ordering."}]},{"id":"worcester-gr4700iw-24-s-ng","manufacturer":"Worcester Bosch","model":"Greenstar 4000 24 System","designation":"GR4700iW 24 S NG","fuel":"Natural Gas","gcNumber":"41-800-15","productNumber":"7733600385","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler (indirect cylinder DHW)"},"condensing":{"value":true},"chInputNet":{"value":"3.2–24.6 kW"},"chOutput8060":{"value":"3.0–24.0 kW"},"chOutput5030":{"value":"3.3–24.8 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"},"gasRateMax":{"value":"2.61 m³/h"}},"parts":[{"value":"7733600091 — manual-listed brush and lifting tool; check current applicability before ordering."}]},{"id":"worcester-gr2301iw-25-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 2000 25 C","designation":"GR2301iW 25 C NG","fuel":"Natural Gas","gcNumber":"47-800-34","productNumber":"7736902326","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"condensing":{"value":true},"chInputNet":{"value":"3.1–24.5 kW"},"chOutput8060":{"value":"3.0–24.0 kW"},"chOutput5030":{"value":"3.4–25.0 kW"},"dhwInputNet":{"value":"3.1–25.5 kW"},"dhwOutput":{"value":"25.0 kW"},"dhwFlow40Rise":{"value":"9 l/min"},"dhwFlow35Rise":{"value":"10 l/min"},"maxOperatingPressure":{"value":"3.0 bar"},"dhwMinimumActivationFlow":{"value":"2.5 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"gasRateMax":{"value":"2.62 m³/h"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"}},"parts":[{"value":"7733600091 — optional cleaning tool listed in this manual; check current applicability before ordering."}]},{"id":"worcester-gr2301iw-30-c-ng","manufacturer":"Worcester Bosch","model":"Greenstar 2000 30 C","designation":"GR2301iW 30 C NG","fuel":"Natural Gas","gcNumber":"47-800-36","productNumber":"7736902325","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"condensing":{"value":true},"chInputNet":{"value":"3.1–24.5 kW"},"chOutput8060":{"value":"3.0–24.0 kW"},"chOutput5030":{"value":"3.4–25.0 kW"},"dhwInputNet":{"value":"3.1–30.0 kW"},"dhwOutput":{"value":"29.4 kW"},"dhwFlow40Rise":{"value":"10.8 l/min"},"dhwFlow35Rise":{"value":"12 l/min"},"maxOperatingPressure":{"value":"3.0 bar"},"dhwMinimumActivationFlow":{"value":"2.5 l/min"},"dhwTemperatureRange":{"value":"35–60 °C"},"gasRateMax":{"value":"3.05 m³/h"},"expansionVessel":{"value":"6 l"},"expansionPrecharge":{"value":"0.75 bar"}},"parts":[{"value":"7733600091 — optional cleaning tool listed in this manual; check current applicability before ordering."}]},{"id":"worcester-28-cdi-compact-erp-ng","manufacturer":"Worcester Bosch","model":"Greenstar 28 CDi Compact ErP","designation":"28 CDi Compact ErP NG","fuel":"Natural Gas","gcNumber":"47-406-77","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"condensing":{"value":true},"chInputMaxNet":{"value":"24.34 kW"},"chOutputMax8060":{"value":"24 kW"},"chOutputMax5030":{"value":"25.17 kW"},"dhwMinInput":{"value":"7.15 kW"},"dhwMaxInput":{"value":"28.57 kW"},"dhwOutput":{"value":"28 kW"},"dhwFlow40Rise":{"value":"10 l/min"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"2 l/min"},"dhwTemperatureRange":{"value":"40–60 °C"},"gasRateMax":{"value":"3 m³/h"}},"parts":[{"value":"8 716 117 417 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 600 28A 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 600 24A 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 717 002 132 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 682 839 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 716 010 809 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 684 212 0 — 10 litre, light blue (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 642 948 0 — 18 plate (manual-listed reference; verify serial and current supersession before ordering)."}]},{"id":"worcester-32-cdi-compact-erp-ng","manufacturer":"Worcester Bosch","model":"Greenstar 32 CDi Compact ErP","designation":"32 CDi Compact ErP NG","fuel":"Natural Gas","gcNumber":"47-406-79","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"condensing":{"value":true},"chInputMaxNet":{"value":"24.34 kW"},"chOutputMax8060":{"value":"24 kW"},"chOutputMax5030":{"value":"25.17 kW"},"dhwMinInput":{"value":"7.15 kW"},"dhwMaxInput":{"value":"32.65 kW"},"dhwOutput":{"value":"32 kW"},"dhwFlow40Rise":{"value":"11 l/min"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"2 l/min"},"dhwTemperatureRange":{"value":"40–60 °C"},"gasRateMax":{"value":"3.5 m³/h"}},"parts":[{"value":"8 716 117 417 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 600 28A 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 600 24A 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 717 002 132 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 682 839 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 716 010 809 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 684 213 0 — 11 litre, brown (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 641 238 0 — 22 plate (manual-listed reference; verify serial and current supersession before ordering)."}]},{"id":"worcester-36-cdi-compact-erp-ng","manufacturer":"Worcester Bosch","model":"Greenstar 36 CDi Compact ErP","designation":"36 CDi Compact ErP NG","fuel":"Natural Gas","gcNumber":"47-406-81","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"condensing":{"value":true},"chInputMaxNet":{"value":"24.34 kW"},"chOutputMax8060":{"value":"24 kW"},"chOutputMax5030":{"value":"25.17 kW"},"dhwMinInput":{"value":"7.15 kW"},"dhwMaxInput":{"value":"36.7 kW"},"dhwOutput":{"value":"36 kW"},"dhwFlow40Rise":{"value":"13 l/min"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"86 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwMinimumActivationFlow":{"value":"2 l/min"},"dhwTemperatureRange":{"value":"40–60 °C"},"gasRateMax":{"value":"3.9 m³/h"}},"parts":[{"value":"8 716 117 417 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 600 28A 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 600 24A 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 717 002 132 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 682 839 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 716 010 809 0 (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 688 409 0 — 13 litre, olive green (manual-listed reference; verify serial and current supersession before ordering)."},{"value":"8 718 641 238 0 — 22 plate (manual-listed reference; verify serial and current supersession before ordering)."}]},{"id":"worcester-9-ri-erp-plus-ng","manufacturer":"Worcester Bosch","model":"Greenstar 9 Ri ErP +","designation":"9 Ri ErP + NG","fuel":"Natural Gas","gcNumber":"41-406-74","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler; open-vented or sealed system, indirect cylinder DHW"},"condensing":{"value":true},"chInputMaxNet":{"value":"9.24 kW"},"chInputMin":{"value":"3.45 kW"},"chOutputMax8060":{"value":"9 kW"},"chOutputMax5030":{"value":"9.55 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"87 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"gasRateMax":{"value":"0.95 m³/h"}},"parts":[{"value":"7 716 192 312 — manual-listed special cleaning accessory; check current applicability before ordering."}]},{"id":"worcester-12-ri-erp-plus-ng","manufacturer":"Worcester Bosch","model":"Greenstar 12 Ri ErP +","designation":"12 Ri ErP + NG","fuel":"Natural Gas","gcNumber":"41-406-75","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler; open-vented or sealed system, indirect cylinder DHW"},"condensing":{"value":true},"chInputMaxNet":{"value":"12.32 kW"},"chInputMin":{"value":"3.45 kW"},"chOutputMax8060":{"value":"12 kW"},"chOutputMax5030":{"value":"12.74 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"87 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"gasRateMax":{"value":"1.3 m³/h"}},"parts":[{"value":"7 716 192 312 — manual-listed special cleaning accessory; check current applicability before ordering."}]},{"id":"worcester-15-ri-erp-plus-ng","manufacturer":"Worcester Bosch","model":"Greenstar 15 Ri ErP +","designation":"15 Ri ErP + NG","fuel":"Natural Gas","gcNumber":"41-406-76","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler; open-vented or sealed system, indirect cylinder DHW"},"condensing":{"value":true},"chInputMaxNet":{"value":"15.4 kW"},"chInputMin":{"value":"4.62 kW"},"chOutputMax8060":{"value":"15 kW"},"chOutputMax5030":{"value":"15.92 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"87 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"gasRateMax":{"value":"1.63 m³/h"}},"parts":[{"value":"7 716 192 312 — manual-listed special cleaning accessory; check current applicability before ordering."}]},{"id":"worcester-18-ri-erp-plus-ng","manufacturer":"Worcester Bosch","model":"Greenstar 18 Ri ErP +","designation":"18 Ri ErP + NG","fuel":"Natural Gas","gcNumber":"41-406-77","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler; open-vented or sealed system, indirect cylinder DHW"},"condensing":{"value":true},"chInputMaxNet":{"value":"18.48 kW"},"chInputMin":{"value":"5.54 kW"},"chOutputMax8060":{"value":"18 kW"},"chOutputMax5030":{"value":"19.11 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"87 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"gasRateMax":{"value":"1.96 m³/h"}},"parts":[{"value":"7 716 192 312 — manual-listed special cleaning accessory; check current applicability before ordering."}]},{"id":"worcester-21-ri-erp-plus-ng","manufacturer":"Worcester Bosch","model":"Greenstar 21 Ri ErP +","designation":"21 Ri ErP + NG","fuel":"Natural Gas","gcNumber":"41-406-78","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler; open-vented or sealed system, indirect cylinder DHW"},"condensing":{"value":true},"chInputMaxNet":{"value":"21.54 kW"},"chInputMin":{"value":"7.38 kW"},"chOutputMax8060":{"value":"21 kW"},"chOutputMax5030":{"value":"22.27 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"87 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"gasRateMax":{"value":"2.26 m³/h"}},"parts":[{"value":"7 716 192 312 — manual-listed special cleaning accessory; check current applicability before ordering."}]},{"id":"worcester-24-ri-erp-plus-ng","manufacturer":"Worcester Bosch","model":"Greenstar 24 Ri ErP +","designation":"24 Ri ErP + NG","fuel":"Natural Gas","gcNumber":"41-406-79","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler; open-vented or sealed system, indirect cylinder DHW"},"condensing":{"value":true},"chInputMaxNet":{"value":"24.62 kW"},"chInputMin":{"value":"7.38 kW"},"chOutputMax8060":{"value":"24 kW"},"chOutputMax5030":{"value":"25.45 kW"},"maxFlowTemperature":{"value":"82 °C"},"maxFlowTemperaturePossible":{"value":"87 °C"},"maxOperatingPressure":{"value":"2.5 bar"},"gasRateMax":{"value":"2.6 m³/h"}},"parts":[{"value":"7 716 192 312 — manual-listed special cleaning accessory; check current applicability before ordering."}]},{"id":"worcester-230-combi-7716130025","manufacturer":"Worcester Bosch","range":"230 series","model":"230 Combi","aliases":["ZKLIT84600 - Worcester 230 RSF Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130025","technicalData":{},"parts":[]},{"id":"worcester-240-combi-7716130028","manufacturer":"Worcester Bosch","range":"240 Series","model":"240 Combi","aliases":["8716115055 - Worcester 240 BF and OF Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130028","technicalData":{},"parts":[]},{"id":"worcester-240-combi-7716130026","manufacturer":"Worcester Bosch","range":"240 Series","model":"240 Combi","aliases":["8716115055 - Worcester 240 BF and OF Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130026","technicalData":{},"parts":[]},{"id":"worcester-240-combi-7716130027","manufacturer":"Worcester Bosch","range":"240 Series","model":"240 Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130027","technicalData":{},"parts":[]},{"id":"worcester-240-combi-7716130031","manufacturer":"Worcester Bosch","range":"240 Series","model":"240 Combi","aliases":["ZKLIT76700 - Worcester 240 RSF Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130031","technicalData":{},"parts":[]},{"id":"worcester-240-combi-7716130029","manufacturer":"Worcester Bosch","range":"240 Series","model":"240 Combi","aliases":["8716115055 - Worcester 240 BF and OF Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130029","technicalData":{},"parts":[]},{"id":"worcester-240-combi-7716130030","manufacturer":"Worcester Bosch","range":"240 Series","model":"240 Combi","aliases":["ZKLIT76700 - Worcester 240 RSF Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130030","technicalData":{},"parts":[]},{"id":"worcester-280-combi-7716130008","manufacturer":"Worcester Bosch","range":"280 Series","model":"280 Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130008","technicalData":{},"parts":[]},{"id":"worcester-280-combi-7716130009","manufacturer":"Worcester Bosch","range":"280 Series","model":"280 Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130009","technicalData":{},"parts":[]},{"id":"worcester-280-combi-7716130023","manufacturer":"Worcester Bosch","range":"280 Series","model":"280 Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130023","technicalData":{},"parts":[]},{"id":"worcester-350-combi-7716130021","manufacturer":"Worcester Bosch","range":"350 Series","model":"350 Combi","aliases":["8716115058 - 350 Combi"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130021","technicalData":{},"parts":[]},{"id":"worcester-350-combi-7716130022","manufacturer":"Worcester Bosch","range":"350 Series","model":"350 Combi","aliases":["8716115058 - 350 Combi"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130022","technicalData":{},"parts":[]},{"id":"worcester-350-combi-7716130019","manufacturer":"Worcester Bosch","range":"350 Series","model":"350 Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130019","technicalData":{},"parts":[]},{"id":"worcester-350-combi-7716130020","manufacturer":"Worcester Bosch","range":"350 Series","model":"350 Combi","aliases":["8716115058 - 350 Combi"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130020","technicalData":{},"parts":[]},{"id":"worcester-camray-5-combi-70-7716110014","manufacturer":"Worcester Bosch","range":"Boulter Camray Combi","model":"Camray 5 Combi 70","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110014","technicalData":{},"parts":[]},{"id":"worcester-camray-5-combi-55-7716110012","manufacturer":"Worcester Bosch","range":"Boulter Camray Combi","model":"Camray 5 Combi 55","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110012","technicalData":{},"parts":[]},{"id":"worcester-camray-5-combi-90-7716110015","manufacturer":"Worcester Bosch","range":"Boulter Camray Combi","model":"Camray 5 Combi 90","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110015","technicalData":{},"parts":[]},{"id":"worcester-camray-5-combi-90-external-7716110017","manufacturer":"Worcester Bosch","range":"Boulter Camray Combi","model":"Camray 5 Combi 90 External","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110017","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130123","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130123","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130016","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130016","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130012","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130012","technicalData":{},"parts":[]},{"id":"worcester-28cdi-combi-7716130103","manufacturer":"Worcester Bosch","range":"CDi","model":"28CDi Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130103","technicalData":{},"parts":[]},{"id":"worcester-28cdi-combi-7716130104","manufacturer":"Worcester Bosch","range":"CDi","model":"28CDi Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130104","technicalData":{},"parts":[]},{"id":"worcester-35cdi-combi-7716130045","manufacturer":"Worcester Bosch","range":"CDi","model":"35CDi Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130045","technicalData":{},"parts":[]},{"id":"worcester-26cdi-combi-7716130043","manufacturer":"Worcester Bosch","range":"CDi","model":"26CDi Combi","aliases":["8716145160 - 26CDi XTRA"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130043","technicalData":{},"parts":[]},{"id":"worcester-26cdi-combi-7716130042","manufacturer":"Worcester Bosch","range":"CDi","model":"26CDi Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130042","technicalData":{},"parts":[]},{"id":"worcester-35cdi-ii-combi-7716130105","manufacturer":"Worcester Bosch","range":"CDi","model":"35CDi II Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130105","technicalData":{},"parts":[]},{"id":"worcester-35cdi-ii-combi-7716130108","manufacturer":"Worcester Bosch","range":"CDi","model":"35CDi II Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130108","technicalData":{},"parts":[]},{"id":"worcester-28cdi-combi-7716130131","manufacturer":"Worcester Bosch","range":"CDi","model":"28CDi Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130131","technicalData":{},"parts":[]},{"id":"worcester-28cdi-combi-7716130018","manufacturer":"Worcester Bosch","range":"CDi","model":"28CDi Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130018","technicalData":{},"parts":[]},{"id":"worcester-26cdi-combi-7716130132","manufacturer":"Worcester Bosch","range":"CDi","model":"26CDi Combi","aliases":["8716145160 - 26CDi XTRA"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130132","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130127","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130127","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130128","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130128","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130102","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130102","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130013","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130013","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130014","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130014","technicalData":{},"parts":[]},{"id":"worcester-35cdi-combi-7716130044","manufacturer":"Worcester Bosch","range":"CDi","model":"35CDi Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130044","technicalData":{},"parts":[]},{"id":"worcester-24cdi-combi-7716130122","manufacturer":"Worcester Bosch","range":"CDi","model":"24CDI Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130122","technicalData":{},"parts":[]},{"id":"worcester-28cdi-combi-7716130017","manufacturer":"Worcester Bosch","range":"CDi","model":"28CDi Combi","aliases":["8716102692 - Worcester 24 28 35MkII CDi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130017","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-50kw-combi-lpg-7738100853","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life Combi","model":"Greenstar 8000 Life 50kW Combi LPG","aliases":["6720883872 - Greenstar 8000 Life Combi User Instructions"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7738100853","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-45kw-combi-lpg-7738100852","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life Combi","model":"Greenstar 8000 Life 45kW Combi LPG","aliases":["6720883872 - Greenstar 8000 Life Combi User Instructions"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7738100852","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-40kw-combi-lpg-7738100851","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life Combi","model":"Greenstar 8000 Life 40kW Combi LPG","aliases":["6720883872 - Greenstar 8000 Life Combi User Instructions"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7738100851","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-35kw-combi-lpg-7738100850","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life Combi","model":"Greenstar 8000 Life 35kW Combi LPG","aliases":["6720883872 - Greenstar 8000 Life Combi User Instructions"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7738100850","technicalData":{},"parts":[]},{"id":"worcester-greenstar-25cdi-combi-7713231664","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 25CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231664","technicalData":{},"parts":[]},{"id":"worcester-greenstar-25cdi-combi-7713231666","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 25CDi Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231666","technicalData":{},"parts":[]},{"id":"worcester-greenstar-37cdi-combi-7713331018","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 37CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331018","technicalData":{},"parts":[]},{"id":"worcester-greenstar-27cdi-combi-7713331021","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 27CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331021","technicalData":{},"parts":[]},{"id":"worcester-greenstar-27cdi-combi-7713331022","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 27CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331022","technicalData":{},"parts":[]},{"id":"worcester-greenstar-40cdi-combi-7713331012","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 40CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331012","technicalData":{},"parts":[]},{"id":"worcester-greenstar-40cdi-combi-7713331009","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 40CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331009","technicalData":{},"parts":[]},{"id":"worcester-greenstar-35cdi-combi-7713331008","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 35CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331008","technicalData":{},"parts":[]},{"id":"worcester-greenstar-35cdi-combi-7713331011","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 35CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331011","technicalData":{},"parts":[]},{"id":"worcester-greenstar-37cdi-combi-7713331017","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 37CDi Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331017","technicalData":{},"parts":[]},{"id":"worcester-greenstar-30cdi-combi-7713331007","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 30CDi Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331007","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-25kw-combi-7713231732","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE 25Kw Combi","aliases":["6720610577 - Greenstar HE Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231732","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-30kw-combi-7713231730","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE 30Kw Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231730","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-35kw-combi-7713231729","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE+ 35Kw Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231729","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-27kw-combi-7713231777","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE 27Kw Combi","aliases":["6720610577 - Greenstar HE Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231777","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-25kw-combi-7713231739","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE 25Kw Combi","aliases":["6720610577 - Greenstar HE Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231739","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-40-kw-combi-7713331003","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE+ 40 Kw Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331003","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-35kw-combi-7713331002","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE+ 35Kw Combi","aliases":["6720614059 - Greenstar 27 30 37 42 CDi Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713331002","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-35kw-combi-7713231733","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE+ 35Kw Combi","aliases":["6720610577 - Greenstar HE Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231733","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-28kw-combi-7713231776","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE+ 28Kw Combi","aliases":["6720610577 - Greenstar HE Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231776","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-30kw-combi-7713231736","manufacturer":"Worcester Bosch","range":"Greenstar HE Combi","model":"Greenstar HE+ 30Kw Combi","aliases":["6720610577 - Greenstar HE Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7713231736","technicalData":{},"parts":[]},{"id":"worcester-greenstar-heatslave-12-18-7716100097","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave","model":"Greenstar Heatslave 12/18","aliases":["8716106253 - Greenstar Heatslave Internal 12-18, 18-25 and 25-32 Post May 2012 Operating Instructions"],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100097","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi — legacy internal generation"},"dimensions":{"value":"600 × 520 × 855 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwFlow":{"value":"15 l/min"},"dhwPressure":{"value":"1.5 bar"},"chControl":{"value":"55 / 81°C"},"fuelSpecification":{"value":"28-second kerosene"},"burner":{"value":"Riello RDB 1"},"setup12":{"value":"0.35 80° SR; pump 105 psi; CO₂ 12%; approximate air 4.5; air damper disc 12 kW"},"input12":{"value":"12 / 12.4 kW"},"setup15":{"value":"0.45 60° ES; pump 120 psi; CO₂ 12%; approximate air 3; air damper disc 15–18 kW"},"input15":{"value":"15 / 15.5 kW"},"setup18":{"value":"0.50 60° ES; pump 125 psi; CO₂ 12.5%; approximate air 4.5; air damper disc 15–18 kW"},"input18":{"value":"18 / 18.6 kW"}},"parts":[{"value":"1. Use the exact legacy labelled appliance layout; it identifies the burner, pump, sensors, test point and trap. Ordering numbers and supersessions are not supplied by this layout."}]},{"id":"worcester-greenstar-heatslave-12-18-external-7716100117","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave","model":"Greenstar Heatslave 12/18 External","aliases":["8716110390 - Greenstar Heatslave External 12-18, 18-25 and 25-32 Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100117","technicalData":{},"parts":[]},{"id":"worcester-greenstar-heatslave-18-25-7716100098","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave","model":"Greenstar Heatslave 18/25","aliases":["8716106253 - Greenstar Heatslave Internal 12-18, 18-25 and 25-32 Post May 2012 Operating Instructions"],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100098","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi — legacy internal generation"},"dimensions":{"value":"600 × 520 × 855 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwFlow":{"value":"18 l/min"},"dhwPressure":{"value":"1.2 bar"},"chControl":{"value":"55 / 81°C"},"fuelSpecification":{"value":"28-second kerosene"},"burner":{"value":"Riello RDB 2.2"},"setup18":{"value":"0.50 60° ES; pump 125 psi; CO₂ 11.5%; approximate air 2; air damper disc 18–25 kW"},"input18":{"value":"18 / 18.6 kW"},"setup21_5":{"value":"0.65 60° ES; pump 120 psi; CO₂ 12%; approximate air 3; air damper disc 18–25 kW"},"input21_5":{"value":"21.5 / 22.2 kW"},"setup25":{"value":"0.75 60° ES; pump 115 psi; CO₂ 12.5%; approximate air 4.5; air damper disc 18–25 kW"},"input25":{"value":"25 / 25.8 kW"}},"parts":[{"value":"1. Use the exact legacy labelled appliance layout; it identifies the burner, pump, sensors, test point and trap. Ordering numbers and supersessions are not supplied by this layout."}]},{"id":"worcester-greenstar-heatslave-25-32-7716100099","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave","model":"Greenstar Heatslave 25/32","aliases":["8716106253 - Greenstar Heatslave Internal 12-18, 18-25 and 25-32 Post May 2012 Operating Instructions"],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100099","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi — legacy internal generation"},"dimensions":{"value":"600 × 520 × 855 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"dhwFlow":{"value":"22 l/min"},"dhwPressure":{"value":"0.9 bar"},"chControl":{"value":"55 / 81°C"},"fuelSpecification":{"value":"28-second kerosene"},"burner":{"value":"Riello RDB 2.2"},"setup25":{"value":"0.75 60° ES; pump 105 psi; CO₂ 11.5%; approximate air 3; air damper disc N/A"},"input25":{"value":"25 / 25.5 kW"},"setup28_5":{"value":"0.75 60° ES; pump 140 psi; CO₂ 12%; approximate air 4; air damper disc N/A"},"input28_5":{"value":"28.5 / 29.1 kW"},"setup32":{"value":"0.85 60° ES; pump 150 psi; CO₂ 12.5%; approximate air 5; air damper disc N/A"},"input32":{"value":"32 / 32.7 kW"}},"parts":[{"value":"1. Use the exact legacy labelled appliance layout; it identifies the burner, pump, sensors, test point and trap. Ordering numbers and supersessions are not supplied by this layout."}]},{"id":"worcester-greenstar-heatslave-25-32-external-7716100119","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave","model":"Greenstar Heatslave 25/32 External","aliases":["8716110390 - Greenstar Heatslave External 12-18, 18-25 and 25-32 Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100119","technicalData":{},"parts":[]},{"id":"worcester-greenstar-heatslave-18-25-external-7716100118","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave","model":"Greenstar Heatslave 18/25 External","aliases":["8716110390 - Greenstar Heatslave External 12-18, 18-25 and 25-32 Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100118","technicalData":{},"parts":[]},{"id":"worcester-greenstar-24i-junior-7716130141","manufacturer":"Worcester Bosch","range":"Greenstar I Junior","model":"Greenstar 24i Junior","aliases":["6720802048 - Greenstar 24-28 i Junior Combi Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130141","technicalData":{"applianceType":{"value":"Condensing combi; product-specific fuel mapping remains unverified"},"dhwOutput":{"value":"24 kW"},"dhwInput":{"value":"24.49 kW"},"dhwFlow40":{"value":"8.6 l/min"},"dhwTemperature":{"value":"40–60°C"},"maxMainsPressure":{"value":"10 bar"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"chOutputConfiguration":{"value":"Standard NG / LPG: 24 kW; optional NG low-NOx configuration: 13 kW. Installed configuration has not been verified."}},"parts":[{"value":"8 716 116 067 0"},{"value":"8 718 120 619 0"},{"value":"8 718 107 087 0"},{"value":"8 716 110 534 0"},{"value":"8 714 500 081 0"},{"value":"8 716 106 688 0"},{"value":"8 716 106 686 0"},{"value":"7 716 192 312"}]},{"id":"worcester-greenstar-28i-junior-7716130142","manufacturer":"Worcester Bosch","range":"Greenstar I Junior","model":"Greenstar 28i Junior","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130142","technicalData":{"applianceType":{"value":"Condensing combi; product-specific fuel mapping remains unverified"},"dhwOutput":{"value":"28 kW"},"dhwInput":{"value":"28.57 kW"},"dhwFlow40":{"value":"10 l/min"},"dhwTemperature":{"value":"40–60°C"},"maxMainsPressure":{"value":"10 bar"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"chOutputConfiguration":{"value":"Standard NG / LPG: 24 kW; optional NG low-NOx configuration: 13 kW. Installed configuration has not been verified."}},"parts":[{"value":"8 716 116 067 0"},{"value":"8 718 120 619 0"},{"value":"8 718 107 087 0"},{"value":"8 716 110 534 0"},{"value":"8 714 500 081 0"},{"value":"8 716 106 688 0"},{"value":"8 716 106 685 0"},{"value":"7 716 192 312"}]},{"id":"worcester-greenstar-25si-7716130139","manufacturer":"Worcester Bosch","range":"Greenstar Si","model":"Greenstar 25Si","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130139","technicalData":{"applianceType":{"value":"Condensing combi; product-specific fuel mapping remains unverified"},"dhwOutput":{"value":"25 kW"},"dhwInput":{"value":"25.51 kW"},"dhwFlow40":{"value":"9 l/min"},"dhwTemperature":{"value":"40–60°C"},"maxMainsPressure":{"value":"10 bar"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"chOutputConfiguration":{"value":"Standard NG / LPG: 24 kW; optional NG low-NOx configuration: 13 kW. Installed configuration has not been verified."}},"parts":[{"value":"8 716 116 067 0"},{"value":"8 718 120 619 0"},{"value":"8 718 107 087 0"},{"value":"8 716 110 534 0"},{"value":"8 714 500 081 0"},{"value":"8 716 106 688 0"},{"value":"8 716 106 686 0"},{"value":"7 716 192 312"}]},{"id":"worcester-greenstar-25si-7716130146","manufacturer":"Worcester Bosch","range":"Greenstar Si","model":"Greenstar 25Si","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130146","technicalData":{"applianceType":{"value":"Condensing combi; product-specific fuel mapping remains unverified"},"dhwOutput":{"value":"25 kW"},"dhwInput":{"value":"25.51 kW"},"dhwFlow40":{"value":"9 l/min"},"dhwTemperature":{"value":"40–60°C"},"maxMainsPressure":{"value":"10 bar"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"chOutputConfiguration":{"value":"Standard NG / LPG: 24 kW; optional NG low-NOx configuration: 13 kW. Installed configuration has not been verified."}},"parts":[{"value":"8 716 116 067 0"},{"value":"8 718 120 619 0"},{"value":"8 718 107 087 0"},{"value":"8 716 110 534 0"},{"value":"8 714 500 081 0"},{"value":"8 716 106 688 0"},{"value":"8 716 106 686 0"},{"value":"7 716 192 312"}]},{"id":"worcester-greenstar-30si-combi-7716130145","manufacturer":"Worcester Bosch","range":"Greenstar Si","model":"Greenstar 30Si Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130145","technicalData":{"applianceType":{"value":"Condensing combi; product-specific fuel mapping remains unverified"},"dhwOutput":{"value":"30 kW"},"dhwInput":{"value":"30.61 kW"},"dhwFlow40":{"value":"10.8 l/min"},"dhwTemperature":{"value":"40–60°C"},"maxMainsPressure":{"value":"10 bar"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"chOutputConfiguration":{"value":"Standard NG / LPG: 24 kW; optional NG low-NOx configuration: 13 kW. Installed configuration has not been verified."}},"parts":[{"value":"8 716 116 067 0"},{"value":"8 718 120 619 0"},{"value":"8 718 107 087 0"},{"value":"8 716 110 534 0"},{"value":"8 714 500 081 0"},{"value":"8 716 106 688 0"},{"value":"8 716 106 685 0"},{"value":"7 716 192 312"}]},{"id":"worcester-greenstar-30si-combi-7716130140","manufacturer":"Worcester Bosch","range":"Greenstar Si","model":"Greenstar 30Si Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130140","technicalData":{"applianceType":{"value":"Condensing combi; product-specific fuel mapping remains unverified"},"dhwOutput":{"value":"30 kW"},"dhwInput":{"value":"30.61 kW"},"dhwFlow40":{"value":"10.8 l/min"},"dhwTemperature":{"value":"40–60°C"},"maxMainsPressure":{"value":"10 bar"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"chOutputConfiguration":{"value":"Standard NG / LPG: 24 kW; optional NG low-NOx configuration: 13 kW. Installed configuration has not been verified."}},"parts":[{"value":"8 716 116 067 0"},{"value":"8 718 120 619 0"},{"value":"8 718 107 087 0"},{"value":"8 716 110 534 0"},{"value":"8 714 500 081 0"},{"value":"8 716 106 688 0"},{"value":"8 716 106 685 0"},{"value":"7 716 192 312"}]},{"id":"worcester-heatslave-15-19-7716100044","manufacturer":"Worcester Bosch","range":"Heatslave","model":"Heatslave 15/19","aliases":["8716101859 - Worcester Heatslave 12-14 15-19 20-25 26-32 CF and RSF Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100044","technicalData":{},"parts":[]},{"id":"worcester-heatslave-26-32-7716100065","manufacturer":"Worcester Bosch","range":"Heatslave","model":"Heatslave 26/32","aliases":["8716101859 - Worcester Heatslave 12-14 15-19 20-25 26-32 CF and RSF Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100065","technicalData":{},"parts":[]},{"id":"worcester-heatslave-12-14-7716100005","manufacturer":"Worcester Bosch","range":"Heatslave","model":"Heatslave 12/14","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100005","technicalData":{},"parts":[]},{"id":"worcester-heatslave-20-25-7716100003","manufacturer":"Worcester Bosch","range":"Heatslave","model":"Heatslave 20/25","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100003","technicalData":{},"parts":[]},{"id":"worcester-heatslave-15-19-7716100004","manufacturer":"Worcester Bosch","range":"Heatslave","model":"Heatslave 15/19","aliases":["8716101859 - Worcester Heatslave 12-14 15-19 20-25 26-32 CF and RSF Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100004","technicalData":{},"parts":[]},{"id":"worcester-hiflo-4-5-7716130038","manufacturer":"Worcester Bosch","range":"Highflow","model":"Hiflo 4.5","aliases":["ZKLIT82700 - Highflow 3.5-4.5 BF,OF and RSF Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130038","technicalData":{},"parts":[]},{"id":"worcester-hiflo-400-7716120000","manufacturer":"Worcester Bosch","range":"Highflow","model":"Hiflo 400","aliases":["8716145082 - Worcester Highflow 400 Series Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716120000","technicalData":{},"parts":[]},{"id":"worcester-hiflo-400-7716120001","manufacturer":"Worcester Bosch","range":"Highflow","model":"Hiflo 400","aliases":["8716145082 - Worcester Highflow 400 Series Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716120001","technicalData":{},"parts":[]},{"id":"worcester-hiflo-400-electronic-7716120009","manufacturer":"Worcester Bosch","range":"Highflow","model":"Hiflo 400 Electronic","aliases":["8716104467 - Worcester Highflow 400 Electronic Series Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716120009","technicalData":{},"parts":[]},{"id":"worcester-hiflo-3-5-7716130032","manufacturer":"Worcester Bosch","range":"Highflow","model":"Hiflo 3.5","aliases":["ZKLIT82700 - Highflow 3.5-4.5 BF,OF and RSF Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130032","technicalData":{},"parts":[]},{"id":"worcester-24i-junior-7716130133","manufacturer":"Worcester Bosch","range":"I Junior","model":"24i Junior","aliases":["8716105874 - Worcester 24-28 i Junior Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130133","technicalData":{},"parts":[]},{"id":"worcester-24i-junior-7716130134","manufacturer":"Worcester Bosch","range":"I Junior","model":"24i Junior","aliases":["8716105874 - Worcester 24-28 i Junior Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130134","technicalData":{},"parts":[]},{"id":"worcester-28i-junior-7716130136","manufacturer":"Worcester Bosch","range":"I Junior","model":"28i Junior","aliases":["8716105874 - Worcester 24-28 i Junior Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130136","technicalData":{},"parts":[]},{"id":"worcester-28i-junior-7716130135","manufacturer":"Worcester Bosch","range":"I Junior","model":"28i Junior","aliases":["8716105874 - Worcester 24-28 i Junior Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130135","technicalData":{},"parts":[]},{"id":"worcester-28si-combi-7716130056","manufacturer":"Worcester Bosch","range":"Si","model":"28Si Combi","aliases":["8716145198 - Worcester 25-28 Si Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130056","technicalData":{},"parts":[]},{"id":"worcester-24si-ii-7716130088","manufacturer":"Worcester Bosch","range":"Si","model":"24Si II","aliases":["6720610414 - Worcester 24-28 Si II Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130088","technicalData":{},"parts":[]},{"id":"worcester-28si-ii-combi-7716130089","manufacturer":"Worcester Bosch","range":"Si","model":"28Si II Combi","aliases":["6720610414 - Worcester 24-28 Si II Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130089","technicalData":{},"parts":[]},{"id":"worcester-25si-7716130130","manufacturer":"Worcester Bosch","range":"Si","model":"25Si","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130130","technicalData":{},"parts":[]},{"id":"worcester-25si-7716130125","manufacturer":"Worcester Bosch","range":"Si","model":"25Si","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130125","technicalData":{},"parts":[]},{"id":"worcester-28si-combi-7716130055","manufacturer":"Worcester Bosch","range":"Si","model":"28Si Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130055","technicalData":{},"parts":[]},{"id":"worcester-worcester-2000-25kw-7736902027","manufacturer":"Worcester Bosch","range":"Worcester 2000","model":"Worcester 2000 25kW","aliases":["6721814552 - Worcester 2000 Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7736902027","technicalData":{},"parts":[]},{"id":"worcester-worcester-2000-30kw-7736902028","manufacturer":"Worcester Bosch","range":"Worcester 2000","model":"Worcester 2000 30kW","aliases":["6721814552 - Worcester 2000 Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7736902028","technicalData":{},"parts":[]},{"id":"worcester-24i-combi-7716130007","manufacturer":"Worcester Bosch","range":"i","model":"24i Combi","aliases":["8716145027 - Worcester 24 and 28 i RSF Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130007","technicalData":{},"parts":[]},{"id":"worcester-24i-combi-7716130024","manufacturer":"Worcester Bosch","range":"i","model":"24i Combi","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130024","technicalData":{},"parts":[]},{"id":"worcester-28i-combi-7716130050","manufacturer":"Worcester Bosch","range":"i","model":"28i Combi","aliases":["8716145027 - Worcester 24 and 28 i RSF Operating Instructions"],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130050","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-12-18-external-system-7716100126","manufacturer":"Worcester Bosch","range":"Boulter Camray System","model":"Greenstar Camray 12/18 External System","aliases":["8716112711 - Greenstar Camray External operating instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100126","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-18-25-external-system-7716100127","manufacturer":"Worcester Bosch","range":"Boulter Camray System","model":"Greenstar Camray 18/25 External System","aliases":["8716112711 - Greenstar Camray External operating instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100127","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-25-32-external-system-7716100128","manufacturer":"Worcester Bosch","range":"Boulter Camray System","model":"Greenstar Camray 25/32 External System","aliases":["8716112711 - Greenstar Camray External operating instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100128","technicalData":{},"parts":[]},{"id":"worcester-camray-5-40-65-utility-7716110005","manufacturer":"Worcester Bosch","range":"Boulter Camray System","model":"Camray 5 40/65 Utility","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110005","technicalData":{},"parts":[]},{"id":"worcester-camray-5-65-90-external-7716110006","manufacturer":"Worcester Bosch","range":"Boulter Camray System","model":"Camray 5 65/90 External","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110006","technicalData":{},"parts":[]},{"id":"worcester-camray-5-65-90-utility-system-7716110007","manufacturer":"Worcester Bosch","range":"Boulter Camray System","model":"Camray 5 65/90 Utility System","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110007","technicalData":{},"parts":[]},{"id":"worcester-camray-5-95-130-system-7716110010","manufacturer":"Worcester Bosch","range":"Boulter Camray System","model":"Camray 5 95/130 System","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110010","technicalData":{},"parts":[]},{"id":"worcester-camray-5-40-65-system-7716110004","manufacturer":"Worcester Bosch","range":"Boulter Camray System","model":"Camray 5 40/65 System","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110004","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-system-7716100070","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 12/14 System","aliases":["8716145155 - Danesmoor system operating instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100070","technicalData":{"fuel":{"value":"28-second kerosene. Gas Oil conversion applies only to specified conventional-flue versions and is not populated here."}},"parts":[]},{"id":"worcester-danesmoor-12-14-system-7716100072","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 12/14 System","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100072","technicalData":{"fuel":{"value":"28-second kerosene. Gas Oil conversion applies only to specified conventional-flue versions and is not populated here."}},"parts":[]},{"id":"worcester-danesmoor-15-19-system-7716100032","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 15/19 System","aliases":["8716145155 - Danesmoor system operating instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100032","technicalData":{"fuel":{"value":"28-second kerosene. Gas Oil conversion applies only to specified conventional-flue versions and is not populated here."}},"parts":[]},{"id":"worcester-danesmoor-15-19-system-7716100030","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 15/19 System","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100030","technicalData":{"fuel":{"value":"28-second kerosene. Gas Oil conversion applies only to specified conventional-flue versions and is not populated here."}},"parts":[]},{"id":"worcester-danesmoor-20-25-system-7716100081","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 20/25 System","aliases":["8716145155 - Danesmoor system operating instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100081","technicalData":{"fuel":{"value":"28-second kerosene. Gas Oil conversion applies only to specified conventional-flue versions and is not populated here."}},"parts":[]},{"id":"worcester-danesmoor-20-25-system-7716100079","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 20/25 System","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100079","technicalData":{"fuel":{"value":"28-second kerosene. Gas Oil conversion applies only to specified conventional-flue versions and is not populated here."}},"parts":[]},{"id":"worcester-danesmoor-20-25-system-7716100036","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 20/25 System","aliases":["8716145155 - Danesmoor system operating instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100036","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-system-7716100026","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 12/14 System","aliases":["8716145155 - Danesmoor system operating instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100026","technicalData":{"fuel":{"value":"28-second kerosene. Gas Oil conversion applies only to specified conventional-flue versions and is not populated here."}},"parts":[]},{"id":"worcester-danesmoor-12-14-system-7716100028","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 12/14 System","aliases":["8716145155 - Danesmoor system operating instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100028","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-system-7716100034","manufacturer":"Worcester Bosch","range":"Danesmoor System","model":"Danesmoor 20/25 System","aliases":["8716145155 - Danesmoor system operating instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100034","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-12-18-system-7716100121","manufacturer":"Worcester Bosch","range":"Greenstar Camray System","model":"Greenstar Camray 12/18 System","aliases":["8716114498 - Greenstar Camray Kitchen and Kitchen System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100121","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-12-18-utility-system-7716100111","manufacturer":"Worcester Bosch","range":"Greenstar Camray System","model":"Greenstar Camray 12/18 Utility System","aliases":["8716111983 - Greenstar Camray Utility and Utility System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100111","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-18-25-system-7716100122","manufacturer":"Worcester Bosch","range":"Greenstar Camray System","model":"Greenstar Camray 18/25 System","aliases":["8716114498 - Greenstar Camray Kitchen and Kitchen System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100122","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-18-25-utility-system-7716100112","manufacturer":"Worcester Bosch","range":"Greenstar Camray System","model":"Greenstar Camray 18/25 Utility System","aliases":["8716111983 - Greenstar Camray Utility and Utility System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100112","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-25-32-system-7716100123","manufacturer":"Worcester Bosch","range":"Greenstar Camray System","model":"Greenstar Camray 25/32 System","aliases":["8716114498 - Greenstar Camray Kitchen and Kitchen System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100123","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-25-32-utility-system-7716100113","manufacturer":"Worcester Bosch","range":"Greenstar Camray System","model":"Greenstar Camray 25/32 Utility System","aliases":["8716111983 - Greenstar Camray Utility and Utility System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100113","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-28kw-system-7712231690","manufacturer":"Worcester Bosch","range":"Greenstar HE System","model":"Greenstar HE 28Kw System","aliases":["6720610577 - Greenstar HE Combi Operating Instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7712231690","technicalData":{},"parts":[]},{"id":"worcester-greenstar-15i-system-7733600009","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 15i System","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7733600009","technicalData":{},"parts":[]},{"id":"worcester-greenstar-15i-system-lpg-7733600035","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 15i System LPG","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600035","technicalData":{},"parts":[]},{"id":"worcester-greenstar-12i-system-lpg-7733600034","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 12i System LPG","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600034","technicalData":{},"parts":[]},{"id":"worcester-greenstar-12i-system-7733600010","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 12i System","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7733600010","technicalData":{},"parts":[]},{"id":"worcester-greenstar-9i-system-lpg-7733600033","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 9i System LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600033","technicalData":{},"parts":[]},{"id":"worcester-greenstar-9i-system-7733600011","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 9i System","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7733600011","technicalData":{},"parts":[]},{"id":"worcester-greenstar-24i-system-lpg-7733600038","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 24i System LPG","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600038","technicalData":{},"parts":[]},{"id":"worcester-greenstar-24i-system-7733600006","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 24i System","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7733600006","technicalData":{},"parts":[]},{"id":"worcester-greenstar-21i-system-lpg-7733600037","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 21i System LPG","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600037","technicalData":{},"parts":[]},{"id":"worcester-greenstar-21i-system-7733600007","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 21i System","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7733600007","technicalData":{},"parts":[]},{"id":"worcester-greenstar-18i-system-lpg-7733600036","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 18i System LPG","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600036","technicalData":{},"parts":[]},{"id":"worcester-greenstar-18i-system-7733600008","manufacturer":"Worcester Bosch","range":"Greenstar i System (9kW to 24kW)","model":"Greenstar 18i System","aliases":["6720806947 - Greenstar 12-24 i System ErP Operating Instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7733600008","technicalData":{},"parts":[]},{"id":"worcester-15sbi-7716130046","manufacturer":"Worcester Bosch","range":"SBI","model":"15SBI","aliases":["8716145192 - Worcester 15-24 SBi Operating Instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130046","technicalData":{},"parts":[]},{"id":"worcester-24-sbi-7716130047","manufacturer":"Worcester Bosch","range":"SBI","model":"24 SBI","aliases":["8716145192 - Worcester 15-24 SBi Operating Instructions"],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130047","technicalData":{},"parts":[]},{"id":"worcester-24-sbi-7716130049","manufacturer":"Worcester Bosch","range":"SBI","model":"24 SBI","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130049","technicalData":{},"parts":[]},{"id":"worcester-15sbi-7716130048","manufacturer":"Worcester Bosch","range":"SBI","model":"15SBI","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130048","technicalData":{},"parts":[]},{"id":"worcester-camray-220-7716110025","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 220","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716110025","technicalData":{},"parts":[]},{"id":"worcester-camray-180-7716110024","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 180","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716110024","technicalData":{},"parts":[]},{"id":"worcester-camray-280-7716110026","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 280","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716110026","technicalData":{},"parts":[]},{"id":"worcester-camray-110-7716110023","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 110","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716110023","technicalData":{},"parts":[]},{"id":"worcester-camray-classic-120-150-7716110022","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray Classic 120/150","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716110022","technicalData":{},"parts":[]},{"id":"worcester-camray-5-65-90-external-7716110016","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 65/90 External","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716110016","technicalData":{},"parts":[]},{"id":"worcester-camray-5-95-130-7716110008","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 95/130","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110008","technicalData":{},"parts":[]},{"id":"worcester-camray-5-40-65-external-7716110013","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 40/65 External","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716110013","technicalData":{},"parts":[]},{"id":"worcester-camray-5-150-200-7716110018","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 150/200","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110018","technicalData":{},"parts":[]},{"id":"worcester-camray-5-200-240-7716110019","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 200/240","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110019","technicalData":{},"parts":[]},{"id":"worcester-camray-5-95-130-utility-7716110009","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 95/130 Utility","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110009","technicalData":{},"parts":[]},{"id":"worcester-camray-5-95-130-utility-system-7716110011","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 95/130 Utility System","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110011","technicalData":{},"parts":[]},{"id":"worcester-camray-5-65-90-kitchen-7716110000","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 65/90 Kitchen","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110000","technicalData":{},"parts":[]},{"id":"worcester-camray-5-40-65-utility-7716110002","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 40/65 Utility","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110002","technicalData":{},"parts":[]},{"id":"worcester-camray-5-65-90-kitchen-77161100009","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 65/90 Kitchen","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"77161100009","technicalData":{},"parts":[]},{"id":"worcester-camray-5-65-90-utility-77161100019","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 65/90 Utility","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"77161100019","technicalData":{},"parts":[]},{"id":"worcester-camray-65-90-utility-7716110001","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 65/90 Utility","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110001","technicalData":{},"parts":[]},{"id":"worcester-camray-5-40-65-kitchen-7716110003","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 40/65 Kitchen","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110003","technicalData":{},"parts":[]},{"id":"worcester-camray-5-wall-hung-50-70-external-7716110020","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 Wall Hung 50/70 External","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110020","technicalData":{},"parts":[]},{"id":"worcester-camray-5-wall-hung-50-70-7716110021","manufacturer":"Worcester Bosch","range":"Boulter Camray Regular","model":"Camray 5 Wall Hung 50/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716110021","technicalData":{},"parts":[]},{"id":"worcester-9-14-cbi-7716130110","manufacturer":"Worcester Bosch","range":"CBI","model":"9/14 CBI","aliases":["8716103191 - Worcester 9-14 14-19 19-24 CBi Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130110","technicalData":{},"parts":[]},{"id":"worcester-14-19-cbi-7716130112","manufacturer":"Worcester Bosch","range":"CBI","model":"14/19 CBI","aliases":["8716145198 - Worcester 25-28 Si Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130112","technicalData":{},"parts":[]},{"id":"worcester-19-24-cbi-7716130114","manufacturer":"Worcester Bosch","range":"CBI","model":"19/24 CBI","aliases":["8716103191 - Worcester 9-14 14-19 19-24 CBi Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130114","technicalData":{},"parts":[]},{"id":"worcester-19-24-cbi-7716130115","manufacturer":"Worcester Bosch","range":"CBI","model":"19/24 CBI","aliases":["8716103191 - Worcester 9-14 14-19 19-24 CBi Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130115","technicalData":{},"parts":[]},{"id":"worcester-14-19-cbi-7716130113","manufacturer":"Worcester Bosch","range":"CBI","model":"14/19 CBI","aliases":["8716103191 - Worcester 9-14 14-19 19-24 CBi Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130113","technicalData":{},"parts":[]},{"id":"worcester-15cbi-7716130096","manufacturer":"Worcester Bosch","range":"CBI","model":"15CBI","aliases":["8716103191 - Worcester 9-14 14-19 19-24 CBi Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130096","technicalData":{},"parts":[]},{"id":"worcester-24-cbi-7716130095","manufacturer":"Worcester Bosch","range":"CBI","model":"24 CBI","aliases":["8716103191 - Worcester 9-14 14-19 19-24 CBi Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130095","technicalData":{},"parts":[]},{"id":"worcester-9-14-cbi-7716130111","manufacturer":"Worcester Bosch","range":"CBI","model":"9/14 CBI","aliases":["8716103191 - Worcester 9-14 14-19 19-24 CBi Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130111","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-7716100071","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/14","aliases":["8716145136 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100071","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-7716100069","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/14","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100069","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-utility-7716100074","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/14 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100074","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-utility-7716100073","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/14 Utility","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100073","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-15-19-7716100029","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 15/19","aliases":["8716145136 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100029","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-15-19-7716100031","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 15/19","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100031","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-15-19-utility-7716100039","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 15/19 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100039","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-15-19-utility-7716100040","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 15/19 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100040","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-7716100080","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 20/25","aliases":["8716145136 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100080","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-7716100078","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 20/25","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100078","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-utility-7716100083","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 20/25 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100083","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-utility-7716100082","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 20/25 Utility","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100082","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-26-32-7716100010","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 26/32","aliases":["8716145136 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100010","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-26-32-7716100009","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 26/32","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100009","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-26-32-utility-7716100012","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 26/32 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100012","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-26-32-utility-7716100011","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 26/32 Utility","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100011","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-32-50-7716100086","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 32/50","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100086","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-50-70-7716100087","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 50/70","aliases":["8716145136 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100087","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-50-70-utility-7716100088","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 50/70 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100088","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-front-service-12-18-7716100090","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor Front Service 12/18","aliases":["8716106010 - Worcester Danesmoor FS12-18 FS18-25 Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100090","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-front-service-12-18-7716100091","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor Front Service 12/18","aliases":["8716106010 - Worcester Danesmoor FS12-18 FS18-25 Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100091","technicalData":{},"parts":[]},{"id":"worcester-worcester-bosch-50-70-7716100014","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Worcester Bosch 50/70","aliases":["8716145077 - Worcester Bosch Danesmoor NI 50-110 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100014","technicalData":{},"parts":[]},{"id":"worcester-worcester-bosch-70-90-7716100015","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Worcester Bosch 70/90","aliases":["8716145077 - Worcester Bosch Danesmoor NI 50-110 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100015","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-32-50-7716100050","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 32/50","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100050","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-32-50-7716100060","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 32/50","aliases":["ZKLIT66500 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100060","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-32-50-7716100062","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 32/50","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100062","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-32-50-7716100046","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 32/50","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100046","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-utility-7716100042","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 20/25 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100042","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-32-50-7716100048","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 32/50","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100048","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-50-70-7716100047","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 50/70","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100047","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-18-7716100100","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/18","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100100","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-90-110-7716100016","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 90/110","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100016","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-50-70-7716100061","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 50/70","aliases":["ZKLIT66500 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100061","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-50-70-utility-7716100049","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 50/70 Utility","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100049","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-50-70-utility-7716100063","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 50/70 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100063","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-19-wall-mounted-7716100064","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/19 Wall Mounted","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100064","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-7716100035","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 20/25","aliases":["ZKLIT66500 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100035","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-7716100027","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/14","aliases":["ZKLIT66500 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100027","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-utility-7716100038","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/14 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100038","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-utility-7716100037","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/14 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100037","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-14-7716100025","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/14","aliases":["ZKLIT66500 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100025","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-utility-7716100041","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 20/25 Utility","aliases":["8716145137 - Danesmoor Utility operating instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100041","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-20-25-7716100033","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 20/25","aliases":["ZKLIT66500 - Danesmoor operating instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100033","technicalData":{},"parts":[]},{"id":"worcester-danesmoor-12-19-wall-mounted-7716100089","manufacturer":"Worcester Bosch","range":"Danesmoor Regular","model":"Danesmoor 12/19 Wall Mounted","aliases":["8716102841 - Worcester Danesmoor Wall-mounted 12-19 Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716100089","technicalData":{},"parts":[]},{"id":"worcester-greenstar-30cdi-classic-system-7712331891","manufacturer":"Worcester Bosch","range":"Greenstar CDi Regular","model":"Greenstar 30CDi Classic System","aliases":["6720612033 - Greenstar 30-40 CDi Conventional Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7712331891","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-12-18-7716100105","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 12/18","aliases":["8716114498 - Greenstar Camray Kitchen and Kitchen System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100105","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-12-18-external-7716100114","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 12/18 External","aliases":["8716115668 - Greenstar External Camray Utility 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100114","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-12-18-utility-7716100108","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 12/18 Utility","aliases":["8716111983 - Greenstar Camray Utility and Utility System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100108","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-18-25-7716100106","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 18/25","aliases":["8716114498 - Greenstar Camray Kitchen and Kitchen System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100106","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-18-25-external-7716100115","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 18/25 External","aliases":["8716115668 - Greenstar External Camray Utility 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100115","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-18-25-utility-7716100109","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 18/25 Utility","aliases":["8716111983 - Greenstar Camray Utility and Utility System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100109","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-25-32-7716100107","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 25/32","aliases":["8716114498 - Greenstar Camray Kitchen and Kitchen System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100107","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-25-32-external-7716100116","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 25/32 External","aliases":["8716115668 - Greenstar External Camray Utility 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100116","technicalData":{},"parts":[]},{"id":"worcester-greenstar-camray-25-32-utility-7716100110","manufacturer":"Worcester Bosch","range":"Greenstar Camray Regular","model":"Greenstar Camray 25/32 Utility","aliases":["8716111983 - Greenstar Camray Utility and Utility System 12-18, 18-25, 25-32 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100110","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-40kw-conventional-7712231669","manufacturer":"Worcester Bosch","range":"Greenstar HE Regular","model":"Greenstar HE 40Kw Conventional","aliases":["6720610577 - Greenstar HE Combi Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7712231669","technicalData":{},"parts":[]},{"id":"worcester-greenstar-he-29kw-conventional-7712231687","manufacturer":"Worcester Bosch","range":"Greenstar HE Regular","model":"Greenstar HE 29Kw Conventional","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7712231687","technicalData":{},"parts":[]},{"id":"worcester-greenstar-ii-12-22-7716100092","manufacturer":"Worcester Bosch","range":"Greenstar II","model":"Greenstar II 12/22","aliases":["8716105885 - Greenstar II HE 12-22 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100092","technicalData":{},"parts":[]},{"id":"worcester-greenstar-ii-he-12-22-7716100067","manufacturer":"Worcester Bosch","range":"Greenstar II","model":"Greenstar II HE 12/22","aliases":["8716130071 - Greenstar HE 12-22 Operating Instructions"],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7716100067","technicalData":{},"parts":[]},{"id":"worcester-greenstar-27kw-ri-compact-7716130244","manufacturer":"Worcester Bosch","range":"Greenstar Ri Compact","model":"Greenstar 27Kw Ri Compact","aliases":["6720813339 - Greenstar 27-30 Ri Compact ErP Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130244","technicalData":{},"parts":[]},{"id":"worcester-greenstar-27kw-ri-compact-7716130245","manufacturer":"Worcester Bosch","range":"Greenstar Ri Compact","model":"Greenstar 27Kw Ri Compact","aliases":["6720813339 - Greenstar 27-30 Ri Compact ErP Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130245","technicalData":{},"parts":[]},{"id":"worcester-greenstar-30kw-ri-compact-7716130246","manufacturer":"Worcester Bosch","range":"Greenstar Ri Compact","model":"Greenstar 30Kw Ri Compact","aliases":["6720813339 - Greenstar 27-30 Ri Compact ErP Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130246","technicalData":{},"parts":[]},{"id":"worcester-greenstar-30kw-ri-compact-7716130247","manufacturer":"Worcester Bosch","range":"Greenstar Ri Compact","model":"Greenstar 30Kw Ri Compact","aliases":["6720813339 - Greenstar 27-30 Ri Compact ErP Operating Instructions"],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"7716130247","technicalData":{},"parts":[]},{"id":"worcester-gr8701iw-32-cb-ng-style-v2-7736702580","manufacturer":"Worcester Bosch","range":"Greenstar 8000+ Style","model":"GR8701iW 32 CB NG Style V2","aliases":["Greenstar 8000+ 32 Style"],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-49","productNumber":"7736702580","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"4.3–30.2 kW"},"chOutput8060":{"value":"8.2–29.1 kW"},"dhwInput":{"value":"32.0 kW"},"dhwFlow40Rise":{"value":"12.0 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-49"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-36-cb-ng-style-7736702581","manufacturer":"Worcester Bosch","range":"Greenstar 8000+ Style","model":"GR8701iW 36 CB NG Style","aliases":["Greenstar 8000+ 36 Style"],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-50","productNumber":"7736702581","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"dhwInput":{"value":"36.0 kW"},"dhwFlow40Rise":{"value":"13.5 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-50"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-32-c-ng-v2-7736702578","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 32 C NG V2","aliases":["Greenstar 8000+ 32 Combi"],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-44","productNumber":"7736702578","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"4.3–30.2 kW"},"chOutput8060":{"value":"8.2–29.1 kW"},"dhwInput":{"value":"32.0 kW"},"dhwFlow40Rise":{"value":"12.0 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-44"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-36-c-ng-7736702579","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 36 C NG","aliases":["Greenstar 8000+ 36 Combi"],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-45","productNumber":"7736702579","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"dhwInput":{"value":"36.0 kW"},"dhwFlow40Rise":{"value":"13.5 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-45"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-40-c-ng-7736702582","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 40 C NG","aliases":["Greenstar 8000+ 40 Combi"],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-46","productNumber":"7736702582","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"dhwInput":{"value":"40.8 kW"},"dhwFlow40Rise":{"value":"15.0 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-46"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-45-c-ng-7736702583","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 45 C NG","aliases":["Greenstar 8000+ 45 Combi"],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-47","productNumber":"7736702583","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"6.3–34.4 kW"},"chOutput8060":{"value":"16.9–33.8 kW"},"dhwInput":{"value":"43.5 kW"},"dhwFlow40Rise":{"value":"16.0 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-47"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-50-c-ng-7736702584","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 50 C NG","aliases":["Greenstar 8000+ 50 Combi"],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-48","productNumber":"7736702584","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"6.3–34.4 kW"},"chOutput8060":{"value":"16.9–33.8 kW"},"dhwInput":{"value":"48.9 kW"},"dhwFlow40Rise":{"value":"18.0 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-48"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-f-35kw-combi-ng-7731600297","manufacturer":"Worcester Bosch","range":"Greenstar 8000 F","model":"Greenstar 8000 F 35kW combi NG","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-56","productNumber":"7731600297","technicalData":{"applianceType":{"value":"Floor-standing gas-fired condensing combi boiler"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"33.8 kW"},"chOutput5030":{"value":"35.0 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"gasInletNominal":{"value":"20.0 mbar"},"dhwInput":{"value":"34.4 kW"},"dhwOutput":{"value":"33.7 kW"},"dhwFlow40Rise":{"value":"12 l/min"},"dhwTemperatureRange":{"value":"35–55°C"},"gcNumber":{"value":"47-800-56"}},"parts":[]},{"id":"worcester-greenstar-8000-f-50kw-combi-ng-7731600299","manufacturer":"Worcester Bosch","range":"Greenstar 8000 F","model":"Greenstar 8000 F 50kW combi NG","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-58","productNumber":"7731600299","technicalData":{"applianceType":{"value":"Floor-standing gas-fired condensing combi boiler"},"chInputNet":{"value":"6.3–48.9 kW"},"chOutput8060":{"value":"47.8 kW"},"chOutput5030":{"value":"49.9 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"gasInletNominal":{"value":"20.0 mbar"},"dhwInput":{"value":"48.9 kW"},"dhwOutput":{"value":"47.9 kW"},"dhwFlow40Rise":{"value":"17 l/min"},"dhwTemperatureRange":{"value":"35–55°C"},"gcNumber":{"value":"47-800-58"}},"parts":[]},{"id":"worcester-greenstar-8000-30kw-system-ng-7736702590","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 30kW system NG","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-27","productNumber":"7736702590","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"3.0–30.2 kW"},"chOutput8060":{"value":"14.8–29.6 kW"},"gcNumber":{"value":"41-800-27"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-35kw-system-ng-7736702591","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 35kW system NG","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-28","productNumber":"7736702591","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"gcNumber":{"value":"41-800-28"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-i-system-compact-27kw-ng-7733600060","manufacturer":"Worcester Bosch","range":"Greenstar i System Compact","model":"Greenstar i System Compact 27kW NG","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":"7733600060","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler"},"chInputNet":{"value":"7.15 / 27.58 kW"},"chOutput8060":{"value":"27.0 kW"},"chOutput5030":{"value":"28.4 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"Maximum 82°C; maximum possible 86°C (distinct entries)"},"gasRateMax":{"value":"2.92 m³/h"}},"parts":[{"value":"7 746 901 479"}]},{"id":"worcester-greenstar-i-system-compact-30kw-ng-7733600062","manufacturer":"Worcester Bosch","range":"Greenstar i System Compact","model":"Greenstar i System Compact 30kW NG","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":"7733600062","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler"},"chInputNet":{"value":"7.15 / 30.65 kW"},"chOutput8060":{"value":"30.0 kW"},"chOutput5030":{"value":"31.57 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"Maximum 82°C; maximum possible 86°C (distinct entries)"},"gasRateMax":{"value":"3.24 m³/h"}},"parts":[{"value":"7 746 901 479"}]},{"id":"worcester-greenstar-8000-30kw-regular-ng-7736702592","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 30kW regular NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-29","productNumber":"7736702592","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"3.0–30.2 kW"},"chOutput8060":{"value":"14.8–29.6 kW"},"gcNumber":{"value":"41-800-29"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-35kw-regular-ng-7736702593","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 35kW regular NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-30","productNumber":"7736702593","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"gcNumber":{"value":"41-800-30"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-40kw-regular-ng-7736702594","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 40kW regular NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-31","productNumber":"7736702594","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"gcNumber":{"value":"41-800-31"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-45kw-regular-ng-7736702595","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 45kW regular NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-32","productNumber":"7736702595","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"gcNumber":{"value":"41-800-32"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-50kw-regular-ng-7736702596","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 50kW regular NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-33","productNumber":"7736702596","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"20.0 mbar"},"gcNumber":{"value":"41-800-33"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-ri-compact-27kw-ng-7733600064","manufacturer":"Worcester Bosch","range":"Greenstar Ri Compact","model":"Greenstar Ri Compact 27kW NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":"7733600064","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"chInputNet":{"value":"7.15 / 27.58 kW"},"chOutput8060":{"value":"27.0 kW"},"chOutput5030":{"value":"28.4 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"Maximum 82°C; maximum possible 86°C (distinct entries)"},"gasRateMax":{"value":"2.92 m³/h"}},"parts":[{"value":"7 746 901 479"}]},{"id":"worcester-greenstar-ri-compact-30kw-ng-7733600066","manufacturer":"Worcester Bosch","range":"Greenstar Ri Compact","model":"Greenstar Ri Compact 30kW NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":"7733600066","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"chInputNet":{"value":"7.15 / 30.65 kW"},"chOutput8060":{"value":"30.0 kW"},"chOutput5030":{"value":"31.57 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"Maximum 82°C; maximum possible 86°C (distinct entries)"},"gasRateMax":{"value":"3.24 m³/h"}},"parts":[{"value":"7 746 901 479"}]},{"id":"worcester-greenstar-8000-f-35kw-regular-ng-7731600301","manufacturer":"Worcester Bosch","range":"Greenstar 8000 F","model":"Greenstar 8000 F 35kW regular NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-41","productNumber":"7731600301","technicalData":{"applianceType":{"value":"Floor-standing gas-fired condensing regular boiler"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"33.8 kW"},"chOutput5030":{"value":"35.0 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"88°C"},"gasInletNominal":{"value":"20.0 mbar"},"gcNumber":{"value":"41-800-41"}},"parts":[]},{"id":"worcester-greenstar-8000-f-50kw-regular-ng-7731600303","manufacturer":"Worcester Bosch","range":"Greenstar 8000 F","model":"Greenstar 8000 F 50kW regular NG","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-800-43","productNumber":"7731600303","technicalData":{"applianceType":{"value":"Floor-standing gas-fired condensing regular boiler"},"chInputNet":{"value":"6.3–48.9 kW"},"chOutput8060":{"value":"47.8 kW"},"chOutput5030":{"value":"49.9 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"88°C"},"gasInletNominal":{"value":"20.0 mbar"},"gcNumber":{"value":"41-800-43"}},"parts":[]},{"id":"worcester-gr8701iw-32-c-lpg-v2-7736702585","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 32 C LPG V2","aliases":["Greenstar 8000+ 32 Combi"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-51","productNumber":"7736702585","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"4.3–30.2 kW"},"chOutput8060":{"value":"8.3–29.6 kW"},"dhwInput":{"value":"32.0 kW"},"dhwFlow40Rise":{"value":"12.0 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-51"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-36-c-lpg-7736702586","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 36 C LPG","aliases":["Greenstar 8000+ 36 Combi"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-52","productNumber":"7736702586","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"dhwInput":{"value":"36.0 kW"},"dhwFlow40Rise":{"value":"13.5 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-52"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-40-c-lpg-7736702587","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 40 C LPG","aliases":["Greenstar 8000+ 40 Combi"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-53","productNumber":"7736702587","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"dhwInput":{"value":"40.8 kW"},"dhwFlow40Rise":{"value":"13.5 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-53"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-45-c-lpg-7736702588","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 45 C LPG","aliases":["Greenstar 8000+ 45 Combi"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-54","productNumber":"7736702588","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"6.3–34.4 kW"},"chOutput8060":{"value":"16.9–33.8 kW"},"dhwInput":{"value":"43.5 kW"},"dhwFlow40Rise":{"value":"16.0 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-54"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-gr8701iw-50-c-lpg-7736702589","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"GR8701iW 50 C LPG","aliases":["Greenstar 8000+ 50 Combi"],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-55","productNumber":"7736702589","technicalData":{"applianceType":{"value":"Gas-fired condensing combi boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"6.3–34.4 kW"},"chOutput8060":{"value":"16.9–33.8 kW"},"dhwInput":{"value":"48.9 kW"},"dhwFlow40Rise":{"value":"18.0 l/min"},"dhwTemperatureRange":{"value":"35–60°C"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working for operation 0.2 bar"},"gcNumber":{"value":"47-800-55"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-4000-25kw-combi-lpg-7733600372","manufacturer":"Worcester Bosch","range":"Greenstar 4000","model":"Greenstar 4000 25kW combi LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-31","productNumber":"7733600372","technicalData":{"applianceType":{"value":"LPG condensing combi"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"2.5 bar"},"chInput":{"value":"3.2–24.6 kW"},"chOutput8060":{"value":"3.0–24.0 kW"},"chOutput5030":{"value":"3.3–24.7 kW"},"gasRate":{"value":"1.98 kg/h"},"flowTemperature":{"value":"82°C / 86°C (distinct table entries)"},"dhwInput":{"value":"24.5 kW"},"dhwFlow40":{"value":"9 l/min"},"dhwTemperature":{"value":"35–60°C"},"maxMainsPressure":{"value":"10 bar"},"gcNumber":{"value":"47-800-31"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-4000-30kw-combi-lpg-7733600374","manufacturer":"Worcester Bosch","range":"Greenstar 4000","model":"Greenstar 4000 30kW combi LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-33","productNumber":"7733600374","technicalData":{"applianceType":{"value":"LPG condensing combi"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"2.5 bar"},"chInput":{"value":"3.2–24.6 kW"},"chOutput8060":{"value":"3.0–24.0 kW"},"chOutput5030":{"value":"3.3–24.7 kW"},"gasRate":{"value":"2.38 kg/h"},"flowTemperature":{"value":"82°C / 86°C (distinct table entries)"},"dhwInput":{"value":"29.4 kW"},"dhwFlow40":{"value":"11 l/min"},"dhwTemperature":{"value":"35–60°C"},"maxMainsPressure":{"value":"10 bar"},"gcNumber":{"value":"47-800-33"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-2000-25kw-combi-lpg-7736902328","manufacturer":"Worcester Bosch","range":"Greenstar 2000","model":"Greenstar 2000 25kW combi LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-35","productNumber":"7736902328","technicalData":{"applianceType":{"value":"LPG condensing combi"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"3.0 bar"},"chInput":{"value":"3.1 / 24.5 kW"},"chOutput8060":{"value":"3.0 / 24.0 kW"},"chOutput5030":{"value":"3.4 / 25.0 kW"},"flowTemperatureConflict":{"value":"Technical table: maximum 86°C, maximum possible 82°C; setting instructions 30–82°C. Conflict remains unresolved."},"dhwInput":{"value":"25.5 kW"},"dhwOutput":{"value":"25.0 kW"},"dhwFlow40":{"value":"9 l/min"},"dhwTemperature":{"value":"35–60°C"},"maxMainsPressure":{"value":"10 bar"},"gcNumber":{"value":"47-800-35"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-2000-30kw-combi-lpg-7736902327","manufacturer":"Worcester Bosch","range":"Greenstar 2000","model":"Greenstar 2000 30kW combi LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-37","productNumber":"7736902327","technicalData":{"applianceType":{"value":"LPG condensing combi"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"3.0 bar"},"chInput":{"value":"3.1 / 24.5 kW"},"chOutput8060":{"value":"3.0 / 24.0 kW"},"chOutput5030":{"value":"3.4 / 25.0 kW"},"flowTemperatureConflict":{"value":"Technical table: maximum 86°C, maximum possible 82°C; setting instructions 30–82°C. Conflict remains unresolved."},"dhwInput":{"value":"30 kW"},"dhwOutput":{"value":"29.4 kW"},"dhwFlow40":{"value":"10.8 l/min"},"dhwTemperature":{"value":"35–60°C"},"maxMainsPressure":{"value":"10 bar"},"gcNumber":{"value":"47-800-37"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-8000-f-35kw-combi-lpg-7731600298","manufacturer":"Worcester Bosch","range":"Greenstar 8000 F","model":"Greenstar 8000 F 35kW combi LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-57","productNumber":"7731600298","technicalData":{"applianceType":{"value":"Floor-standing gas-fired condensing combi boiler"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"33.8 kW"},"chOutput5030":{"value":"35.0 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"gasInletNominal":{"value":"37.0 mbar"},"dhwInput":{"value":"34.4 kW"},"dhwOutput":{"value":"33.7 kW"},"dhwFlow40Rise":{"value":"12 l/min"},"dhwTemperatureRange":{"value":"35–55°C"},"gcNumber":{"value":"47-800-57"}},"parts":[]},{"id":"worcester-greenstar-8000-f-50kw-combi-lpg-7731600300","manufacturer":"Worcester Bosch","range":"Greenstar 8000 F","model":"Greenstar 8000 F 50kW combi LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-800-59","productNumber":"7731600300","technicalData":{"applianceType":{"value":"Floor-standing gas-fired condensing combi boiler"},"chInputNet":{"value":"6.3–48.9 kW"},"chOutput8060":{"value":"47.8 kW"},"chOutput5030":{"value":"49.9 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"82°C"},"gasInletNominal":{"value":"37.0 mbar"},"dhwInput":{"value":"48.9 kW"},"dhwOutput":{"value":"47.9 kW"},"dhwFlow40Rise":{"value":"17 l/min"},"dhwTemperatureRange":{"value":"35–55°C"},"gcNumber":{"value":"47-800-59"}},"parts":[]},{"id":"worcester-greenstar-8000-30kw-system-lpg-7736702597","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 30kW system LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-800-34","productNumber":"7736702597","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"3.0–30.2 kW"},"chOutput8060":{"value":"14.8–29.6 kW"},"gcNumber":{"value":"41-800-34"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-35kw-system-lpg-7736702598","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 35kW system LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-800-35","productNumber":"7736702598","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"gcNumber":{"value":"41-800-35"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-4000-12kw-system-lpg-7733600378","manufacturer":"Worcester Bosch","range":"Greenstar 4000","model":"Greenstar 4000 12kW system LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-800-08","productNumber":"7733600378","technicalData":{"applianceType":{"value":"LPG condensing system"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"2.5 bar"},"chInput":{"value":"2.0 / 12.2 kW"},"chOutput8060":{"value":"1.9 / 12.0 kW"},"chOutput5030":{"value":"2.1 / 12.8 kW"},"gasRate":{"value":"0.95 kg/h"},"flowTemperature":{"value":"82°C / 86°C (distinct table entries)"},"gcNumber":{"value":"41-800-08"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-4000-15kw-system-lpg-7733600380","manufacturer":"Worcester Bosch","range":"Greenstar 4000","model":"Greenstar 4000 15kW system LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-800-10","productNumber":"7733600380","technicalData":{"applianceType":{"value":"LPG condensing system"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"2.5 bar"},"chInput":{"value":"2.0 / 15.3 kW"},"chOutput8060":{"value":"1.9 / 15.0 kW"},"chOutput5030":{"value":"2.1 / 15.8 kW"},"gasRate":{"value":"1.19 kg/h"},"flowTemperature":{"value":"82°C / 86°C (distinct table entries)"},"gcNumber":{"value":"41-800-10"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-4000-18kw-system-lpg-7733600382","manufacturer":"Worcester Bosch","range":"Greenstar 4000","model":"Greenstar 4000 18kW system LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-800-12","productNumber":"7733600382","technicalData":{"applianceType":{"value":"LPG condensing system"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"2.5 bar"},"chInput":{"value":"3.2 / 18.4 kW"},"chOutput8060":{"value":"3.0 / 18.0 kW"},"chOutput5030":{"value":"3.3 / 18.8 kW"},"gasRate":{"value":"1.43 kg/h"},"flowTemperature":{"value":"82°C / 86°C (distinct table entries)"},"gcNumber":{"value":"41-800-12"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-4000-21kw-system-lpg-7733600384","manufacturer":"Worcester Bosch","range":"Greenstar 4000","model":"Greenstar 4000 21kW system LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-800-14","productNumber":"7733600384","technicalData":{"applianceType":{"value":"LPG condensing system"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"2.5 bar"},"chInput":{"value":"3.2 / 21.4 kW"},"chOutput8060":{"value":"3.0 / 21.0 kW"},"chOutput5030":{"value":"3.3 / 21.9 kW"},"gasRate":{"value":"1.68 kg/h"},"flowTemperature":{"value":"82°C / 86°C (distinct table entries)"},"gcNumber":{"value":"41-800-14"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-4000-24kw-system-lpg-7733600386","manufacturer":"Worcester Bosch","range":"Greenstar 4000","model":"Greenstar 4000 24kW system LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-800-16","productNumber":"7733600386","technicalData":{"applianceType":{"value":"LPG condensing system"},"nominalGasPressure":{"value":"37 mbar"},"maxOperatingPressure":{"value":"2.5 bar"},"chInput":{"value":"3.2 / 24.6 kW"},"chOutput8060":{"value":"3.0 / 24.0 kW"},"chOutput5030":{"value":"3.3 / 24.8 kW"},"gasRate":{"value":"1.91 kg/h"},"flowTemperature":{"value":"82°C / 86°C (distinct table entries)"},"gcNumber":{"value":"41-800-16"}},"parts":[{"value":"7 733 600 091"}]},{"id":"worcester-greenstar-i-system-compact-27kw-lpg-7733600061","manufacturer":"Worcester Bosch","range":"Greenstar i System Compact","model":"Greenstar i System Compact 27kW LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600061","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler"},"chInputNet":{"value":"7.15 / 27.58 kW"},"chOutput8060":{"value":"27.0 kW"},"chOutput5030":{"value":"28.4 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"Maximum 82°C; maximum possible 86°C (distinct entries)"},"gasRateMax":{"value":"2.1 kg/h"}},"parts":[{"value":"7 746 901 479"}]},{"id":"worcester-greenstar-i-system-compact-30kw-lpg-7733600063","manufacturer":"Worcester Bosch","range":"Greenstar i System Compact","model":"Greenstar i System Compact 30kW LPG","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600063","technicalData":{"applianceType":{"value":"Gas-fired condensing system boiler"},"chInputNet":{"value":"7.15 / 30.65 kW"},"chOutput8060":{"value":"30.0 kW"},"chOutput5030":{"value":"31.57 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"Maximum 82°C; maximum possible 86°C (distinct entries)"},"gasRateMax":{"value":"2.33 kg/h"}},"parts":[{"value":"7 746 901 479"}]},{"id":"worcester-greenstar-8000-30kw-regular-lpg-7736702599","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 30kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-800-36","productNumber":"7736702599","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"3.0–30.2 kW"},"chOutput8060":{"value":"14.8–29.6 kW"},"gcNumber":{"value":"41-800-36"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-35kw-regular-lpg-7736702600","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 35kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-800-37","productNumber":"7736702600","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"16.9–33.7 kW"},"gcNumber":{"value":"41-800-37"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-40kw-regular-lpg-7736702601","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 40kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-800-38","productNumber":"7736702601","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"gcNumber":{"value":"41-800-38"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-45kw-regular-lpg-7736702602","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 45kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-800-39","productNumber":"7736702602","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"gcNumber":{"value":"41-800-39"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-8000-50kw-regular-lpg-7736702603","manufacturer":"Worcester Bosch","range":"Greenstar 8000+","model":"Greenstar 8000+ 50kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-800-40","productNumber":"7736702603","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"dimensions":{"value":"780 × 440 × 365 mm"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperatureSetting":{"value":"82°C (possible); table nominal maximum 70°C"},"gasInletNominal":{"value":"37.0 mbar"},"gcNumber":{"value":"41-800-40"}},"parts":[{"value":"7 719 001 996"}]},{"id":"worcester-greenstar-ri-compact-27kw-lpg-7733600065","manufacturer":"Worcester Bosch","range":"Greenstar Ri Compact","model":"Greenstar Ri Compact 27kW LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600065","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"chInputNet":{"value":"7.15 / 27.58 kW"},"chOutput8060":{"value":"27.0 kW"},"chOutput5030":{"value":"28.4 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"Maximum 82°C; maximum possible 86°C (distinct entries)"},"gasRateMax":{"value":"2.1 kg/h"}},"parts":[{"value":"7 746 901 479"}]},{"id":"worcester-greenstar-ri-compact-30kw-lpg-7733600067","manufacturer":"Worcester Bosch","range":"Greenstar Ri Compact","model":"Greenstar Ri Compact 30kW LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600067","technicalData":{"applianceType":{"value":"Gas-fired condensing regular boiler"},"chInputNet":{"value":"7.15 / 30.65 kW"},"chOutput8060":{"value":"30.0 kW"},"chOutput5030":{"value":"31.57 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"Maximum 82°C; maximum possible 86°C (distinct entries)"},"gasRateMax":{"value":"2.33 kg/h"}},"parts":[{"value":"7 746 901 479"}]},{"id":"worcester-greenstar-8000-f-35kw-regular-lpg-7731600302","manufacturer":"Worcester Bosch","range":"Greenstar 8000 F","model":"Greenstar 8000 F 35kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-800-42","productNumber":"7731600302","technicalData":{"applianceType":{"value":"Floor-standing gas-fired condensing regular boiler"},"chInputNet":{"value":"5.1–34.4 kW"},"chOutput8060":{"value":"33.8 kW"},"chOutput5030":{"value":"35.0 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"88°C"},"gasInletNominal":{"value":"37.0 mbar"},"gcNumber":{"value":"41-800-42"}},"parts":[]},{"id":"worcester-greenstar-8000-f-50kw-regular-lpg-7731600304","manufacturer":"Worcester Bosch","range":"Greenstar 8000 F","model":"Greenstar 8000 F 50kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-800-44","productNumber":"7731600304","technicalData":{"applianceType":{"value":"Floor-standing gas-fired condensing regular boiler"},"chInputNet":{"value":"6.3–48.9 kW"},"chOutput8060":{"value":"47.8 kW"},"chOutput5030":{"value":"49.9 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"maxFlowTemperature":{"value":"88°C"},"gasInletNominal":{"value":"37.0 mbar"},"gcNumber":{"value":"41-800-44"}},"parts":[]},{"id":"worcester-greenstar-1000-24kw-combi-ng-7736902178","manufacturer":"Worcester Bosch","range":"Greenstar 1000","model":"Greenstar 1000 24kW combi NG","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-38","productNumber":"7736902178","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"dimensions":{"value":"655 × 395 × 285 mm"},"chInputNet":{"value":"5.4 / 24.6 kW"},"chOutput8060":{"value":"5.2 / 24.0 kW"},"chOutput5030":{"value":"5.75 / 26.3 kW"},"dhwInput":{"value":"24.6 kW"},"dhwOutput":{"value":"24.0 kW"},"dhwFlow40Rise":{"value":"8.5 l/min"},"maxOperatingPressure":{"value":"3.0 bar (technical-data table); maintenance maximum 2.5 bar at maximum water temperature is separately stated on p.53"},"flowTemperatureSetting":{"value":"30–82°C"},"maxFlowTemperature":{"value":"84°C; maximum possible flow-temperature setting 82°C (distinct table entries)"},"dhwTemperatureRange":{"value":"35–60°C"},"gasInletNominal":{"value":"20.0 mbar"},"gasRateMax":{"value":"2.47 m³/h"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working 1.5 bar for maximum flow / 0.3 bar for operation"},"electrodeSpacing":{"value":"d1 = 5 ±1 mm; d2 = 10 ±3 mm; replace if outside limits"},"gcNumber":{"value":"47-800-38"}},"parts":[{"value":"7736702369"}]},{"id":"worcester-greenstar-1000-30kw-combi-ng-7736902179","manufacturer":"Worcester Bosch","range":"Greenstar 1000","model":"Greenstar 1000 30kW combi NG","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-800-39","productNumber":"7736902179","technicalData":{"applianceType":{"value":"Gas-fired condensing combination boiler"},"dimensions":{"value":"655 × 395 × 285 mm"},"chInputNet":{"value":"6.6 / 24.6 kW"},"chOutput8060":{"value":"6.4 / 24.0 kW"},"chOutput5030":{"value":"7.05 / 26.3 kW"},"dhwInput":{"value":"30 kW"},"dhwOutput":{"value":"29.5 kW"},"dhwFlow40Rise":{"value":"10.7 l/min"},"maxOperatingPressure":{"value":"3.0 bar (technical-data table); maintenance maximum 2.5 bar at maximum water temperature is separately stated on p.53"},"flowTemperatureSetting":{"value":"30–82°C"},"maxFlowTemperature":{"value":"84°C; maximum possible flow-temperature setting 82°C (distinct table entries)"},"dhwTemperatureRange":{"value":"35–60°C"},"gasInletNominal":{"value":"20.0 mbar"},"gasRateMax":{"value":"3.02 m³/h"},"dhwPressure":{"value":"Maximum standing 10 bar; minimum working 1.5 bar for maximum flow / 0.3 bar for operation"},"electrodeSpacing":{"value":"d1 = 5 ±1 mm; d2 = 10 ±3 mm; replace if outside limits"},"gcNumber":{"value":"47-800-39"}},"parts":[{"value":"7736702369"}]},{"id":"worcester-greenstar-heatslave-ii-combi-12-18-7731600260","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave II","model":"Greenstar Heatslave II combi 12/18","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600260","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maxOperatingPressure":{"value":"2.5 bar"},"chTemperature":{"value":"50–82°C"},"dhwFlow":{"value":"15 l/min"},"dhwDynamicPressure":{"value":"1.5 bar"},"dhwRise":{"value":"40°C for a 90-litre draw at maximum flow"},"primaryWaterCapacity":{"value":"62 litres"},"burner":{"value":"Riello RDB 2.2 D"},"setup13":{"value":"0.40 × 80° EH; pump 8.5 bar (123 psi); CO₂ 12%; head 10.5 mm; approximate air 2.3; air disc A; flue damper Yes"},"input13":{"value":"13 / 13.2 kW"},"setup15":{"value":"0.40 × 80° EH; pump 10 bar (145 psi); CO₂ 11.5%; head 11 mm; approximate air 1.75; air disc B; flue damper Yes"},"input15":{"value":"15 / 15.3 kW"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar (145 psi); CO₂ 12%; head 11.5 mm; approximate air 2.5; air disc C; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"}},"parts":[{"value":"1. Use the official labelled appliance layout to identify components. Manufacturer ordering numbers and supersessions are not specified in this layout."}]},{"id":"worcester-greenstar-heatslave-ii-combi-18-25-7731600261","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave II","model":"Greenstar Heatslave II combi 18/25","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600261","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maxOperatingPressure":{"value":"2.5 bar"},"chTemperature":{"value":"50–82°C"},"dhwFlow":{"value":"18 l/min"},"dhwDynamicPressure":{"value":"1.2 bar"},"dhwRise":{"value":"40°C for a 90-litre draw at maximum flow"},"primaryWaterCapacity":{"value":"63 litres"},"burner":{"value":"Riello RDB 2.2"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar (145 psi); CO₂ 12.5%; head 12.5 mm; approximate air 1.5; air disc N/A; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"},"setup21_5":{"value":"0.60 × 60° EH; pump 8.8 bar (128 psi); CO₂ 12.5%; head 14 mm; approximate air 3.25; air disc N/A; flue damper Yes"},"input21_5":{"value":"21.5 / 21.9 kW"},"setup25":{"value":"0.65 × 80° EH; pump 9.5 bar (138 psi); CO₂ 12.5%; head 15 mm; approximate air 3.25; air disc N/A; flue damper Yes"},"input25":{"value":"25 / 25.5 kW"}},"parts":[{"value":"1. Use the official labelled appliance layout to identify components. Manufacturer ordering numbers and supersessions are not specified in this layout."}]},{"id":"worcester-greenstar-heatslave-ii-combi-25-32-7731600262","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave II","model":"Greenstar Heatslave II combi 25/32","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600262","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maxOperatingPressure":{"value":"2.5 bar"},"chTemperature":{"value":"50–82°C"},"dhwFlow":{"value":"22 l/min"},"dhwDynamicPressure":{"value":"1.6 bar"},"dhwRise":{"value":"40°C for a 90-litre draw at maximum flow"},"primaryWaterCapacity":{"value":"64 litres"},"burner":{"value":"Riello RDB 2.2"},"setup25":{"value":"0.65 × 80° EH; pump 9.8 bar (142 psi); CO₂ 11.5%; head 19 mm; approximate air 3.5; air disc N/A; flue damper No"},"input25":{"value":"25 / 25.5 kW"},"setup28_5":{"value":"0.75 × 80° EH; pump 10.3 bar (150 psi); CO₂ 12%; head 19 mm; approximate air 4.25; air disc N/A; flue damper No"},"input28_5":{"value":"28.5 / 29.1 kW"},"setup32":{"value":"0.85 × 80° EH; pump 10 bar (145 psi); CO₂ 12.5%; head 19 mm; approximate air 4.75; air disc N/A; flue damper Yes — internal flue \u003c4 metres only"},"input32":{"value":"32 / 32.7 kW"}},"parts":[{"value":"1. Use the official labelled appliance layout to identify components. Manufacturer ordering numbers and supersessions are not specified in this layout."}]},{"id":"worcester-greenstar-heatslave-ii-external-combi-12-18-7731600263","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave II External","model":"Greenstar Heatslave II External combi 12/18","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600263","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi — external cabinet"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maxOperatingPressure":{"value":"2.5 bar"},"chTemperature":{"value":"50–82°C"},"dhwFlow":{"value":"15 l/min"},"dhwDynamicPressure":{"value":"1.5 bar"},"dhwRise":{"value":"40°C for a 90-litre draw at maximum flow"},"primaryWaterCapacity":{"value":"62 litres"},"burner":{"value":"Riello RDB 2.2 D"},"setup13":{"value":"0.40 × 80° EH; pump 8.5 bar (123 psi); CO₂ 12%; head 10.5 mm; approximate air 2.3; air disc A; flue damper Yes"},"input13":{"value":"13 / 13.2 kW"},"setup15":{"value":"0.40 × 80° EH; pump 10 bar (145 psi); CO₂ 11.5%; head 11 mm; approximate air 1.75; air disc B; flue damper Yes"},"input15":{"value":"15 / 15.3 kW"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar (145 psi); CO₂ 12%; head 11.5 mm; approximate air 2.5; air disc C; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"}},"parts":[{"value":"8 716 113 483 0"},{"value":"1. Use the official labelled appliance layout to identify components. Manufacturer ordering numbers and supersessions are not specified in this layout."}]},{"id":"worcester-greenstar-heatslave-ii-external-combi-18-25-7731600264","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave II External","model":"Greenstar Heatslave II External combi 18/25","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600264","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi — external cabinet"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maxOperatingPressure":{"value":"2.5 bar"},"chTemperature":{"value":"50–82°C"},"dhwFlow":{"value":"18 l/min"},"dhwDynamicPressure":{"value":"1.2 bar"},"dhwRise":{"value":"40°C for a 90-litre draw at maximum flow"},"primaryWaterCapacity":{"value":"63 litres"},"burner":{"value":"Riello RDB 2.2 D"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar (145 psi); CO₂ 12.5%; head 12.5 mm; approximate air 1.5; air disc N/A; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"},"setup21_5":{"value":"0.60 × 80° EH; pump 8.8 bar (128 psi); CO₂ 12.5%; head 14 mm; approximate air 2.25; air disc N/A; flue damper Yes"},"input21_5":{"value":"21.5 / 21.9 kW"},"setup25":{"value":"0.65 × 80° EH; pump 9.5 bar (138 psi); CO₂ 12.5%; head 15 mm; approximate air 3.25; air disc N/A; flue damper Yes"},"input25":{"value":"25 / 25.5 kW"}},"parts":[{"value":"8 716 113 483 0"},{"value":"1. Use the official labelled appliance layout to identify components. Manufacturer ordering numbers and supersessions are not specified in this layout."}]},{"id":"worcester-greenstar-heatslave-ii-external-combi-25-32-7731600265","manufacturer":"Worcester Bosch","range":"Greenstar Heatslave II External","model":"Greenstar Heatslave II External combi 25/32","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600265","technicalData":{"applianceType":{"value":"Floor-standing condensing oil combi — external cabinet"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maxOperatingPressure":{"value":"2.5 bar"},"chTemperature":{"value":"50–82°C"},"dhwFlow":{"value":"22 l/min"},"dhwDynamicPressure":{"value":"1.6 bar"},"dhwRise":{"value":"40°C for a 90-litre draw at maximum flow"},"primaryWaterCapacity":{"value":"64 litres"},"burner":{"value":"Riello RDB 2.2"},"setup25":{"value":"0.65 × 80° EH; pump 9.8 bar (142 psi); CO₂ 11.5%; head 19 mm; approximate air 3.5; air disc N/A; flue damper No"},"input25":{"value":"25 / 25.5 kW"},"setup28_5":{"value":"0.75 × 80° EH; pump 10.3 bar (150 psi); CO₂ 12%; head 19 mm; approximate air 4.25; air disc N/A; flue damper No"},"input28_5":{"value":"28.5 / 29.1 kW"},"setup32":{"value":"0.85 × 80° EH; pump 10 bar (145 psi); CO₂ 12.5%; head 19 mm; approximate air 4.75; air disc N/A; flue damper Yes"},"input32":{"value":"32 / 32.7 kW"}},"parts":[{"value":"8 716 113 483 0"},{"value":"1. Use the official labelled appliance layout to identify components. Manufacturer ordering numbers and supersessions are not specified in this layout."}]},{"id":"worcester-greenstar-danesmoor-utility-system-12-18-7731600254","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor Utility","model":"Greenstar Danesmoor Utility system 12/18","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600254","technicalData":{"applianceType":{"value":"Floor-standing condensing oil system — Utility generation"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"18 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"dimensions":{"value":"855 × 600 × 370 mm (manual illustration)"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"20 litres"},"availablePumpHead":{"value":"5.2 mH₂O"},"setup13":{"value":"0.40 × 80° EH; pump 8.5 bar; CO₂ 12%; head 10.5 mm; approximate air 2.3; disc A; flue damper Yes"},"input13":{"value":"13 / 13.2 kW"},"setup15":{"value":"0.40 × 80° EH; pump 10 bar; CO₂ 11.5%; head 11 mm; approximate air 1.75; disc B; flue damper Yes"},"input15":{"value":"15 / 15.3 kW"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar; CO₂ 12%; head 11.5 mm; approximate air 2.5; disc C; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"}},"parts":[{"value":"1. Use the official Utility system layout; ordering numbers and supersessions are not supplied by the layout."}]},{"id":"worcester-greenstar-danesmoor-utility-system-18-25-7731600255","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor Utility","model":"Greenstar Danesmoor Utility system 18/25","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600255","technicalData":{"applianceType":{"value":"Floor-standing condensing oil system — Utility generation"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"25 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"dimensions":{"value":"855 × 600 × 370 mm (manual illustration)"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"21 litres"},"availablePumpHead":{"value":"4.3 mH₂O"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar; CO₂ 12.5%; head 12.5 mm; approximate air 1.5; disc N/A; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"},"setup21_5":{"value":"0.60 × 80° EH; pump 8.8 bar; CO₂ 12.5%; head 14 mm; approximate air 2.25; disc N/A; flue damper Yes"},"input21_5":{"value":"21.5 / 21.9 kW"},"setup25":{"value":"0.65 × 80° EH; pump 9.5 bar; CO₂ 12.5%; head 15 mm; approximate air 3.25; disc N/A; flue damper Yes"},"input25":{"value":"25 / 25.5 kW"}},"parts":[{"value":"1. Use the official Utility system layout; ordering numbers and supersessions are not supplied by the layout."}]},{"id":"worcester-greenstar-danesmoor-utility-system-25-32-7731600256","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor Utility","model":"Greenstar Danesmoor Utility system 25/32","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600256","technicalData":{"applianceType":{"value":"Floor-standing condensing oil system — Utility generation"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"32 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"dimensions":{"value":"855 × 600 × 370 mm (manual illustration)"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"22 litres"},"availablePumpHead":{"value":"4.1 mH₂O"},"setup25":{"value":"0.65 × 80° EH; pump 9.8 bar; CO₂ 11.5%; head 19 mm; approximate air 3.5; disc N/A; flue damper No"},"input25":{"value":"25 / 25.5 kW"},"setup28_5":{"value":"0.75 × 80° EH; pump 10.3 bar; CO₂ 12%; head 19 mm; approximate air 4.25; disc N/A; flue damper No"},"input28_5":{"value":"28.5 / 29.1 kW"},"setup32":{"value":"0.85 × 80° EH; pump 10 bar; CO₂ 12.5%; head 19 mm; approximate air 4.75; disc N/A; flue damper Yes — internal flues \u003c4 metres only"},"input32":{"value":"32 / 32.7 kW"}},"parts":[{"value":"1. Use the official Utility system layout; ordering numbers and supersessions are not supplied by the layout."}]},{"id":"worcester-greenstar-danesmoor-external-system-12-18-7731600257","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor External","model":"Greenstar Danesmoor External system 12/18","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600257","technicalData":{"applianceType":{"value":"Floor-standing external condensing oil system"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"18 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"20 litres"},"availablePumpHead":{"value":"5.2 mH₂O"},"setup13":{"value":"0.40 × 80° EH; pump 8.5 bar (123 psi); CO₂ 12%; head 10.5 mm; approximate air 2.3; air disc A; flue damper Yes"},"input13":{"value":"13 / 13.2 kW"},"setup15":{"value":"0.40 × 80° EH; pump 10 bar (145 psi); CO₂ 11.5%; head 11 mm; approximate air 1.75; air disc B; flue damper Yes"},"input15":{"value":"15 / 15.3 kW"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar (145 psi); CO₂ 12%; head 11.5 mm; approximate air 2.5; air disc C; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"}},"parts":[{"value":"1. Use the exact system layout; ordering part numbers and supersessions are not supplied by this diagram."}]},{"id":"worcester-greenstar-danesmoor-external-system-18-25-7731600258","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor External","model":"Greenstar Danesmoor External system 18/25","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600258","technicalData":{"applianceType":{"value":"Floor-standing external condensing oil system"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"25 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"21 litres"},"availablePumpHead":{"value":"4.3 mH₂O"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar (145 psi); CO₂ 12.5%; head 12.5 mm; approximate air 1.5; air disc N/A; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"},"setup21_5":{"value":"0.60 × 60° EH; pump 8.8 bar (128 psi); CO₂ 12.5%; head 14 mm; approximate air 3.25; air disc N/A; flue damper Yes"},"input21_5":{"value":"21.5 / 21.9 kW"},"setup25":{"value":"0.65 × 80° EH; pump 9.5 bar (138 psi); CO₂ 12.5%; head 15 mm; approximate air 3.25; air disc N/A; flue damper Yes"},"input25":{"value":"25 / 25.5 kW"}},"parts":[{"value":"1. Use the exact system layout; ordering part numbers and supersessions are not supplied by this diagram."}]},{"id":"worcester-greenstar-danesmoor-external-system-25-32-7731600259","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor External","model":"Greenstar Danesmoor External system 25/32","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600259","technicalData":{"applianceType":{"value":"Floor-standing external condensing oil system"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"32 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"22 litres"},"availablePumpHead":{"value":"4.1 mH₂O"},"setup25":{"value":"0.65 × 80° EH; pump 9.8 bar (142 psi); CO₂ 11.5%; head 19 mm; approximate air 3.5; air disc N/A; flue damper No"},"input25":{"value":"25 / 25.5 kW"},"setup28_5":{"value":"0.75 × 80° EH; pump 10.3 bar (150 psi); CO₂ 12%; head 19 mm; approximate air 4.25; air disc N/A; flue damper No"},"input28_5":{"value":"28.5 / 29.1 kW"},"setup32":{"value":"0.85 × 80° EH; pump 10 bar (145 psi); CO₂ 12.5%; head 19 mm; approximate air 4.75; air disc N/A; flue damper Yes"},"input32":{"value":"32 / 32.7 kW"}},"parts":[{"value":"1. Use the exact system layout; ordering part numbers and supersessions are not supplied by this diagram."}]},{"id":"worcester-greenstar-danesmoor-utility-regular-12-18-7731600245","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor Utility","model":"Greenstar Danesmoor Utility regular 12/18","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600245","technicalData":{"applianceType":{"value":"Floor-standing condensing oil regular — Utility generation"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"18 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"dimensions":{"value":"855 × 600 × 370 mm (manual illustration)"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"20 litres"},"staticHead":{"value":"1 / 30 metres"},"setup13":{"value":"0.40 × 80° EH; pump 8.5 bar; CO₂ 12%; head 10.5 mm; approximate air 2.3; disc A; flue damper Yes"},"input13":{"value":"13 / 13.2 kW"},"setup15":{"value":"0.40 × 80° EH; pump 10 bar; CO₂ 11.5%; head 11 mm; approximate air 1.75; disc B; flue damper Yes"},"input15":{"value":"15 / 15.3 kW"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar; CO₂ 12%; head 11.5 mm; approximate air 2.5; disc C; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"}},"parts":[{"value":"1. Use the official Utility regular layout; ordering numbers and supersessions are not supplied by the layout."}]},{"id":"worcester-greenstar-danesmoor-utility-regular-18-25-7731600246","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor Utility","model":"Greenstar Danesmoor Utility regular 18/25","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600246","technicalData":{"applianceType":{"value":"Floor-standing condensing oil regular — Utility generation"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"25 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"dimensions":{"value":"855 × 600 × 370 mm (manual illustration)"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"21 litres"},"staticHead":{"value":"1 / 30 metres"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar; CO₂ 12.5%; head 12.5 mm; approximate air 1.5; disc N/A; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"},"setup21_5":{"value":"0.60 × 80° EH; pump 8.8 bar; CO₂ 12.5%; head 14 mm; approximate air 2.25; disc N/A; flue damper Yes"},"input21_5":{"value":"21.5 / 21.9 kW"},"setup25":{"value":"0.65 × 80° EH; pump 9.5 bar; CO₂ 12.5%; head 15 mm; approximate air 3.25; disc N/A; flue damper Yes"},"input25":{"value":"25 / 25.5 kW"}},"parts":[{"value":"1. Use the official Utility regular layout; ordering numbers and supersessions are not supplied by the layout."}]},{"id":"worcester-greenstar-danesmoor-utility-regular-25-32-7731600247","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor Utility","model":"Greenstar Danesmoor Utility regular 25/32","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600247","technicalData":{"applianceType":{"value":"Floor-standing condensing oil regular — Utility generation"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"32 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"dimensions":{"value":"855 × 600 × 370 mm (manual illustration)"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"22 litres"},"staticHead":{"value":"1 / 30 metres"},"setup25":{"value":"0.65 × 80° EH; pump 9.8 bar; CO₂ 11.5%; head 19 mm; approximate air 3.5; disc N/A; flue damper No"},"input25":{"value":"25 / 25.5 kW"},"setup28_5":{"value":"0.75 × 80° EH; pump 10.3 bar; CO₂ 12%; head 19 mm; approximate air 4.25; disc N/A; flue damper No"},"input28_5":{"value":"28.5 / 29.1 kW"},"setup32":{"value":"0.85 × 80° EH; pump 10 bar; CO₂ 12.5%; head 19 mm; approximate air 4.75; disc N/A; flue damper Yes — internal flues \u003c4 metres only"},"input32":{"value":"32 / 32.7 kW"}},"parts":[{"value":"1. Use the official Utility regular layout; ordering numbers and supersessions are not supplied by the layout."}]},{"id":"worcester-greenstar-danesmoor-external-regular-12-18-7731600248","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor External","model":"Greenstar Danesmoor External regular 12/18","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600248","technicalData":{"applianceType":{"value":"Floor-standing external condensing oil regular"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"18 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"20 litres"},"staticHead":{"value":"1 / 30 metres"},"waterResistance":{"value":"20 mbar"},"setup13":{"value":"0.40 × 80° EH; pump 8.5 bar (123 psi); CO₂ 12%; head 10.5 mm; approximate air 2.3; air disc A; flue damper Yes"},"input13":{"value":"13 / 13.2 kW"},"setup15":{"value":"0.40 × 80° EH; pump 10 bar (145 psi); CO₂ 11.5%; head 11 mm; approximate air 1.75; air disc B; flue damper Yes"},"input15":{"value":"15 / 15.3 kW"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar (145 psi); CO₂ 12%; head 11.5 mm; approximate air 2.5; air disc C; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"}},"parts":[{"value":"1. Use the exact regular layout; ordering part numbers and supersessions are not supplied by this diagram."}]},{"id":"worcester-greenstar-danesmoor-external-regular-18-25-7731600249","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor External","model":"Greenstar Danesmoor External regular 18/25","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600249","technicalData":{"applianceType":{"value":"Floor-standing external condensing oil regular"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"25 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"21 litres"},"staticHead":{"value":"1 / 30 metres"},"waterResistance":{"value":"30 mbar"},"setup18":{"value":"0.50 × 80° EH; pump 10 bar (145 psi); CO₂ 12.5%; head 12.5 mm; approximate air 1.5; air disc N/A; flue damper Yes"},"input18":{"value":"18 / 18.3 kW"},"setup21_5":{"value":"0.60 × 60° EH; pump 8.8 bar (128 psi); CO₂ 12.5%; head 14 mm; approximate air 3.25; air disc N/A; flue damper Yes"},"input21_5":{"value":"21.5 / 21.9 kW"},"setup25":{"value":"0.65 × 80° EH; pump 9.5 bar (138 psi); CO₂ 12.5%; head 15 mm; approximate air 3.25; air disc N/A; flue damper Yes"},"input25":{"value":"25 / 25.5 kW"}},"parts":[{"value":"1. Use the exact regular layout; ordering part numbers and supersessions are not supplied by this diagram."}]},{"id":"worcester-greenstar-danesmoor-external-regular-25-32-7731600250","manufacturer":"Worcester Bosch","range":"Greenstar Danesmoor External","model":"Greenstar Danesmoor External regular 25/32","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600250","technicalData":{"applianceType":{"value":"Floor-standing external condensing oil regular"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"maximumChOutput":{"value":"32 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"55–81°C"},"primaryWater":{"value":"22 litres"},"staticHead":{"value":"1 / 30 metres"},"waterResistance":{"value":"56 mbar"},"setup25":{"value":"0.65 × 80° EH; pump 9.8 bar (142 psi); CO₂ 11.5%; head 19 mm; approximate air 3.5; air disc N/A; flue damper No"},"input25":{"value":"25 / 25.5 kW"},"setup28_5":{"value":"0.75 × 80° EH; pump 10.3 bar (150 psi); CO₂ 12%; head 19 mm; approximate air 4.25; air disc N/A; flue damper No"},"input28_5":{"value":"28.5 / 29.1 kW"},"setup32":{"value":"0.85 × 80° EH; pump 10 bar (145 psi); CO₂ 12.5%; head 19 mm; approximate air 4.75; air disc N/A; flue damper Yes"},"input32":{"value":"32 / 32.7 kW"}},"parts":[{"value":"1. Use the exact regular layout; ordering part numbers and supersessions are not supplied by this diagram."}]},{"id":"worcester-greenstar-utility-regular-32-50-7731600266","manufacturer":"Worcester Bosch","range":"Greenstar Utility","model":"Greenstar Utility regular 32/50","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600266","technicalData":{"applianceType":{"value":"Floor-standing condensing oil regular; open-vent / sealed heating and hot-water cylinder systems"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"dimensions":{"value":"1098 × 795 × 598 mm"},"ratedChOutput":{"value":"50 kW"},"staticHead":{"value":"1 / 30 metres"},"waterResistance":{"value":"24 mbar"},"flowTemperature":{"value":"50–80°C"},"waterCapacity":{"value":"50 litres"},"burner":{"value":"Riello RDB 3.2 BX"},"setup32":{"value":"0.85 gph × 60° ES; pump 10.5 bar (150 psi); CO₂ 12%; head 14 mm; approximate air 4.75; air disc B"},"setup41":{"value":"1.10 gph × 60° ES; pump 10 bar (145 psi); CO₂ 12.5%; head 17 mm; approximate air 4.5; air disc D"},"setup50":{"value":"1.25 gph × 60° S; pump 10.5 bar (150 psi); CO₂ 12.5%; head 21 mm; approximate air 5.75; air disc N/A"}},"parts":[{"value":"1. Use the official Utility layout. Ordering part numbers and supersessions are not supplied by this diagram."}]},{"id":"worcester-greenstar-utility-regular-50-70-7731600267","manufacturer":"Worcester Bosch","range":"Greenstar Utility","model":"Greenstar Utility regular 50/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"7731600267","technicalData":{"applianceType":{"value":"Floor-standing condensing oil regular; open-vent / sealed heating and hot-water cylinder systems"},"fuelSpecification":{"value":"Kerosene Class C2 only"},"dimensions":{"value":"1098 × 795 × 598 mm"},"ratedChOutput":{"value":"70 kW"},"staticHead":{"value":"1 / 30 metres"},"waterResistance":{"value":"45 mbar"},"flowTemperature":{"value":"50–80°C"},"waterCapacity":{"value":"51 litres"},"burner":{"value":"Riello RDB 3.2 BT"},"setup50":{"value":"1.25 gph × 45° H; pump 10 bar (145 psi); CO₂ 12.5%; head 0 notch; approximate air 2.25; air disc N/A"},"setup60":{"value":"1.50 gph × 45° H; pump 9.4 bar (136 psi); CO₂ 12.5%; head 3 notch; approximate air 3.75; air disc N/A"},"setup70":{"value":"2.00 gph × 45° S; pump 9.2 bar (133 psi); CO₂ 12.5%; head 4 notch; approximate air 6.5; air disc N/A"}},"parts":[{"value":"1. Use the official Utility layout. Ordering part numbers and supersessions are not supplied by this diagram."}]},{"id":"worcester-greenstar-28cdi-compact-erp-lpg-7733600057","manufacturer":"Worcester Bosch","range":"Greenstar CDi Compact ErP","model":"Greenstar 28CDi Compact ErP LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-406-78","productNumber":"7733600057","technicalData":{},"parts":[]},{"id":"worcester-greenstar-32cdi-compact-erp-lpg-7733600058","manufacturer":"Worcester Bosch","range":"Greenstar CDi Compact ErP","model":"Greenstar 32CDi Compact ErP LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-406-80","productNumber":"7733600058","technicalData":{},"parts":[]},{"id":"worcester-greenstar-36cdi-compact-erp-lpg-7733600059","manufacturer":"Worcester Bosch","range":"Greenstar CDi Compact ErP","model":"Greenstar 36CDi Compact ErP LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-406-82","productNumber":"7733600059","technicalData":{},"parts":[]},{"id":"worcester-greenstar-ri-12kw-regular-lpg-7733600301","manufacturer":"Worcester Bosch","range":"Greenstar Ri","model":"Greenstar Ri 12kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600301","technicalData":{},"parts":[]},{"id":"worcester-greenstar-ri-15kw-regular-lpg-7733600302","manufacturer":"Worcester Bosch","range":"Greenstar Ri","model":"Greenstar Ri 15kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600302","technicalData":{},"parts":[]},{"id":"worcester-greenstar-ri-18kw-regular-lpg-7733600303","manufacturer":"Worcester Bosch","range":"Greenstar Ri","model":"Greenstar Ri 18kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600303","technicalData":{},"parts":[]},{"id":"worcester-greenstar-ri-21kw-regular-lpg-7733600304","manufacturer":"Worcester Bosch","range":"Greenstar Ri","model":"Greenstar Ri 21kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600304","technicalData":{},"parts":[]},{"id":"worcester-greenstar-ri-24kw-regular-lpg-7733600305","manufacturer":"Worcester Bosch","range":"Greenstar Ri","model":"Greenstar Ri 24kW regular LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":"7733600305","technicalData":{},"parts":[]},{"id":"worcester-phase7-47-406-54","manufacturer":"Worcester Bosch","range":"Greenstar I Junior","model":"Greenstar 24i Junior","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-406-54","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi — Natural Gas; GC 47-406-54"},"dhwOutput":{"value":"24 kW"}},"parts":[]},{"id":"worcester-phase7-47-406-55","manufacturer":"Worcester Bosch","range":"Greenstar I Junior","model":"Greenstar 24i Junior","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-406-55","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi — LPG; GC 47-406-55"},"dhwOutput":{"value":"24 kW"}},"parts":[]},{"id":"worcester-phase7-47-406-56","manufacturer":"Worcester Bosch","range":"Greenstar I Junior","model":"Greenstar 28i Junior","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-406-56","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi — Natural Gas; GC 47-406-56"},"dhwOutput":{"value":"28 kW"}},"parts":[]},{"id":"worcester-phase7-47-406-57","manufacturer":"Worcester Bosch","range":"Greenstar I Junior","model":"Greenstar 28i Junior","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-406-57","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi — LPG; GC 47-406-57"},"dhwOutput":{"value":"28 kW"}},"parts":[]},{"id":"worcester-phase7-47-311-84","manufacturer":"Worcester Bosch","range":"Greenstar Si","model":"Greenstar 25Si","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-311-84","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi — Natural Gas; GC 47-311-84"},"dhwOutput":{"value":"25 kW"}},"parts":[]},{"id":"worcester-phase7-47-311-88","manufacturer":"Worcester Bosch","range":"Greenstar Si","model":"Greenstar 25Si","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-311-88","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi — LPG; GC 47-311-88"},"dhwOutput":{"value":"25 kW"}},"parts":[]},{"id":"worcester-phase7-47-311-85","manufacturer":"Worcester Bosch","range":"Greenstar Si","model":"Greenstar 30Si","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-311-85","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi — Natural Gas; GC 47-311-85"},"dhwOutput":{"value":"30 kW"}},"parts":[]},{"id":"worcester-phase7-47-311-89","manufacturer":"Worcester Bosch","range":"Greenstar Si","model":"Greenstar 30Si","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-311-89","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi — LPG; GC 47-311-89"},"dhwOutput":{"value":"30 kW"}},"parts":[]},{"id":"baxi-baxi-424-2-1-47-077-74","manufacturer":"Baxi","range":"400 Combi 2.1","model":"Baxi 424-2.1","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-74","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-74"},"chInput":{"value":"4.9 / 20.6 kW"},"chOutput":{"value":"4.8 / 20 kW"},"chOutput5030":{"value":"5.2 / 21.8 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"24.7 kW"},"dhwOutput":{"value":"24 kW"},"dhwFlow35":{"value":"10.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-430-2-1-47-077-75","manufacturer":"Baxi","range":"400 Combi 2.1","model":"Baxi 430-2.1","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-75","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-75"},"chInput":{"value":"6.0 / 25.7 kW"},"chOutput":{"value":"5.8 / 25 kW"},"chOutput5030":{"value":"6.3 / 27.1 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"30.9 kW"},"dhwOutput":{"value":"30 kW"},"dhwFlow35":{"value":"12.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-436-2-1-47-077-76","manufacturer":"Baxi","range":"400 Combi 2.1","model":"Baxi 436-2.1","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-76","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-76"},"chInput":{"value":"7.4 / 25.7 kW"},"chOutput":{"value":"7.2 / 25 kW"},"chOutput5030":{"value":"7.6 / 27.1 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"36.9 kW"},"dhwOutput":{"value":"36 kW"},"dhwFlow35":{"value":"15 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-624-2-47-077-55","manufacturer":"Baxi","range":"600 Combi 2","model":"Baxi 624-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-55","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-55"},"chInput":{"value":"4.9 / 20.6 kW"},"chOutput":{"value":"4.8 / 20 kW"},"chOutput5030":{"value":"5.2 / 21.8 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"24.7 kW"},"dhwOutput":{"value":"24 kW"},"dhwFlow35":{"value":"10.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-630-2-47-077-56","manufacturer":"Baxi","range":"600 Combi 2","model":"Baxi 630-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-56","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-56"},"chInput":{"value":"6.0 / 25.7 kW"},"chOutput":{"value":"5.8 / 25 kW"},"chOutput5030":{"value":"6.3 / 27.1 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"30.9 kW"},"dhwOutput":{"value":"30 kW"},"dhwFlow35":{"value":"12.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-636-2-47-077-57","manufacturer":"Baxi","range":"600 Combi 2","model":"Baxi 636-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-57","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-57"},"chInput":{"value":"7.4 / 25.7 kW"},"chOutput":{"value":"7.2 / 25 kW"},"chOutput5030":{"value":"7.6 / 27.1 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"36.9 kW"},"dhwOutput":{"value":"36 kW"},"dhwFlow35":{"value":"15 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-assure-524-2-47-077-59","manufacturer":"Baxi","range":"Assure 500 Combi 2","model":"Baxi Assure 524-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-59","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-59"},"chInput":{"value":"4.9 / 20.6 kW"},"chOutput":{"value":"4.8 / 20 kW"},"chOutput5030":{"value":"5.2 / 21.8 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"24.7 kW"},"dhwOutput":{"value":"24 kW"},"dhwFlow35":{"value":"10.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-assure-530-2-47-077-60","manufacturer":"Baxi","range":"Assure 500 Combi 2","model":"Baxi Assure 530-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-60","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-60"},"chInput":{"value":"6.0 / 25.7 kW"},"chOutput":{"value":"5.8 / 25 kW"},"chOutput5030":{"value":"6.3 / 27.1 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"30.9 kW"},"dhwOutput":{"value":"30 kW"},"dhwFlow35":{"value":"12.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-assure-536-2-47-077-61","manufacturer":"Baxi","range":"Assure 500 Combi 2","model":"Baxi Assure 536-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-61","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-61"},"chInput":{"value":"7.4 / 25.7 kW"},"chOutput":{"value":"7.2 / 25 kW"},"chOutput5030":{"value":"7.6 / 27.1 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"36.9 kW"},"dhwOutput":{"value":"36 kW"},"dhwFlow35":{"value":"15 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-824-2-47-077-63","manufacturer":"Baxi","range":"800 Combi 2","model":"Baxi 824-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-63","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-63"},"chInput":{"value":"4.9 / 20.6 kW"},"chOutput":{"value":"4.8 / 20 kW"},"chOutput5030":{"value":"5.2 / 21.8 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"24.7 kW"},"dhwOutput":{"value":"24 kW"},"dhwFlow35":{"value":"10.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-830-2-47-077-64","manufacturer":"Baxi","range":"800 Combi 2","model":"Baxi 830-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-64","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-64"},"chInput":{"value":"6.0 / 25.7 kW"},"chOutput":{"value":"5.8 / 25 kW"},"chOutput5030":{"value":"6.3 / 27.1 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"30.9 kW"},"dhwOutput":{"value":"30 kW"},"dhwFlow35":{"value":"12.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-836-2-47-077-65","manufacturer":"Baxi","range":"800 Combi 2","model":"Baxi 836-2","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-077-65","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-65"},"chInput":{"value":"7.4 / 25.7 kW"},"chOutput":{"value":"7.2 / 25 kW"},"chOutput5030":{"value":"7.6 / 27.1 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"},"dhwInput":{"value":"36.9 kW"},"dhwOutput":{"value":"36 kW"},"dhwFlow35":{"value":"15 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum 0.8 bar; minimum dynamic 0.15 bar"},"dhwTemperature":{"value":"35–60°C"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-615-2-41-884-01","manufacturer":"Baxi","range":"600 System 2","model":"Baxi 615-2","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-884-01","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing system boiler"},"gcNumber":{"value":"41-884-01"},"chInput":{"value":"4.9 / 15.5 kW"},"chOutput":{"value":"4.8 / 15 kW"},"chOutput5030":{"value":"5.2 / 16.3 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-618-2-41-884-02","manufacturer":"Baxi","range":"600 System 2","model":"Baxi 618-2","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-884-02","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing system boiler"},"gcNumber":{"value":"41-884-02"},"chInput":{"value":"4.9 / 18.6 kW"},"chOutput":{"value":"4.8 / 18 kW"},"chOutput5030":{"value":"5.5 / 19.9 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-624-2-41-884-03","manufacturer":"Baxi","range":"600 System 2","model":"Baxi 624-2","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-884-03","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing system boiler"},"gcNumber":{"value":"41-884-03"},"chInput":{"value":"4.9 / 24.7 kW"},"chOutput":{"value":"4.8 / 24 kW"},"chOutput5030":{"value":"5.2 / 26.3 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-818-2-41-470-99","manufacturer":"Baxi","range":"800 System 2","model":"Baxi 818-2","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-470-99","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing system boiler"},"gcNumber":{"value":"41-470-99"},"chInput":{"value":"4.9 / 18.6 kW"},"chOutput":{"value":"4.8 / 18 kW"},"chOutput5030":{"value":"5.5 / 19.9 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-824-2-41-884-09","manufacturer":"Baxi","range":"800 System 2","model":"Baxi 824-2","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-884-09","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing system boiler"},"gcNumber":{"value":"41-884-09"},"chInput":{"value":"4.9 / 24.7 kW"},"chOutput":{"value":"4.8 / 24 kW"},"chOutput5030":{"value":"5.2 / 26.3 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-830-2-41-884-08","manufacturer":"Baxi","range":"800 System 2","model":"Baxi 830-2","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-884-08","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing system boiler"},"gcNumber":{"value":"41-884-08"},"chInput":{"value":"6.0 / 30.9 kW"},"chOutput":{"value":"5.8 / 30 kW"},"chOutput5030":{"value":"6.4 / 32.4 kW"},"operatingPressure":{"value":"0.5 / 2.5 bar"},"flowTemperature":{"value":"25–80°C"},"dimensions":{"value":"700 × 395 × 285 mm"},"systemFill":{"value":"1.0–1.5 bar"},"expansionPrecharge":{"value":"1 bar; annual check"}},"parts":[{"value":"Official layouts identify gas valve, fan, electrode, pressure sensor and pump; ordering numbers not verified in this manual."}]},{"id":"baxi-baxi-412-heat-erp-41-470-50","manufacturer":"Baxi","range":"400 Heat","model":"Baxi 412 Heat ErP","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-50","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-50"},"chInput":{"value":"8.59 / 14.88 kW"},"chOutput":{"value":"7.5 / 13 kW"},"gasRate":{"value":"1.42 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-415-heat-erp-41-470-51","manufacturer":"Baxi","range":"400 Heat","model":"Baxi 415 Heat ErP","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-51","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-51"},"chInput":{"value":"8.59 / 18.32 kW"},"chOutput":{"value":"7.5 / 16 kW"},"gasRate":{"value":"1.75 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-418-heat-erp-41-470-52","manufacturer":"Baxi","range":"400 Heat","model":"Baxi 418 Heat ErP","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-52","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-52"},"chInput":{"value":"8.59 / 21.75 kW"},"chOutput":{"value":"7.5 / 19 kW"},"gasRate":{"value":"2.07 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-424-heat-erp-41-470-53","manufacturer":"Baxi","range":"400 Heat","model":"Baxi 424 Heat ErP","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-53","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-53"},"chInput":{"value":"8.59 / 28.62 kW"},"chOutput":{"value":"7.5 / 25 kW"},"gasRate":{"value":"2.73 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-430-heat-erp-41-470-54","manufacturer":"Baxi","range":"400 Heat","model":"Baxi 430 Heat ErP","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-54","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-54"},"chInput":{"value":"8.59 / 34.35 kW"},"chOutput":{"value":"7.5 / 30 kW"},"gasRate":{"value":"3.27 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-612-heat-erp-41-470-66","manufacturer":"Baxi","range":"600 Heat","model":"Baxi 613 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-66","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-66"},"chInput":{"value":"8.59 / 14.88 kW"},"chOutput":{"value":"7.5 / 13 kW"},"gasRate":{"value":"1.42 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-615-heat-erp-41-470-67","manufacturer":"Baxi","range":"600 Heat","model":"Baxi 616 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-67","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-67"},"chInput":{"value":"8.59 / 18.32 kW"},"chOutput":{"value":"7.5 / 16 kW"},"gasRate":{"value":"1.75 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-618-heat-erp-41-470-68","manufacturer":"Baxi","range":"600 Heat","model":"Baxi 619 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-68","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-68"},"chInput":{"value":"8.59 / 21.75 kW"},"chOutput":{"value":"7.5 / 19 kW"},"gasRate":{"value":"2.07 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-624-heat-erp-41-470-69","manufacturer":"Baxi","range":"600 Heat","model":"Baxi 625 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-69","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-69"},"chInput":{"value":"8.59 / 28.62 kW"},"chOutput":{"value":"7.5 / 25 kW"},"gasRate":{"value":"2.73 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-630-heat-erp-41-470-70","manufacturer":"Baxi","range":"600 Heat","model":"Baxi 630 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-70","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-70"},"chInput":{"value":"8.59 / 34.35 kW"},"chOutput":{"value":"7.5 / 30 kW"},"gasRate":{"value":"3.27 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-816-heat-erp-41-470-77","manufacturer":"Baxi","range":"800 Heat","model":"Baxi 816 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-77","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-77"},"chInput":{"value":"8.59 / 18.32 kW"},"chOutput":{"value":"7.5 / 16 kW"},"gasRate":{"value":"1.75 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-819-heat-erp-41-470-78","manufacturer":"Baxi","range":"800 Heat","model":"Baxi 825 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-78","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-78"},"chInput":{"value":"8.59 / 28.62 kW"},"chOutput":{"value":"7.5 / 25 kW"},"gasRate":{"value":"2.73 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-825-heat-erp-41-470-79","manufacturer":"Baxi","range":"800 Heat","model":"Baxi 830 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-79","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-470-79"},"chInput":{"value":"8.59 / 34.35 kW"},"chOutput":{"value":"7.5 / 30 kW"},"gasRate":{"value":"3.27 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"baxi-baxi-duo-tec-compact-combi-25-47-077-68","manufacturer":"Baxi","range":"Duo-tec Compact","model":"Baxi Duo-tec Compact Combi 25","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-077-68","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-68"},"dhwInput":{"value":"25.8 / 28.6 kW"},"dhwOutput":{"value":"25 kW"},"chInput":{"value":"6.2 / 20.6 kW"},"chOutput":{"value":"6.1 / 20 kW"},"chOutput5030":{"value":"6.7 / 21.2 kW"},"operatingPressure":{"value":"0.5 / 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dhwTemperature":{"value":"35–60°C ±5°C"},"dhwFlow35":{"value":"10.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum dynamic 0.5 bar"},"dimensions":{"value":"700 × 390 × 285 mm"},"fuelConfiguration":{"value":"Natural Gas G20; I2H"}},"parts":[{"value":"7778624"},{"value":"7686344"},{"value":"720747101"},{"value":"7207892"},{"value":"7216534"},{"value":"7686323"},{"value":"7661741"},{"value":"7661745"},{"value":"7842891"},{"value":"7683801"},{"value":"7683965"},{"value":"720788001"},{"value":"5114748"},{"value":"7683968"},{"value":"7683926"}]},{"id":"baxi-baxi-duo-tec-compact-combi-30-47-077-69","manufacturer":"Baxi","range":"Duo-tec Compact","model":"Baxi Duo-tec Compact Combi 30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-077-69","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-69"},"dhwInput":{"value":"30.9 / 34.3 kW"},"dhwOutput":{"value":"30 kW"},"chInput":{"value":"6.2 / 20.6 kW"},"chOutput":{"value":"6.1 / 20 kW"},"chOutput5030":{"value":"6.7 / 21.2 kW"},"operatingPressure":{"value":"0.5 / 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dhwTemperature":{"value":"35–60°C ±5°C"},"dhwFlow35":{"value":"12.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum dynamic 0.5 bar"},"dimensions":{"value":"700 × 390 × 285 mm"},"fuelConfiguration":{"value":"Natural Gas G20; I2H"}},"parts":[{"value":"7778624"},{"value":"7686344"},{"value":"720747101"},{"value":"7207892"},{"value":"7216534"},{"value":"7686323"},{"value":"7661741"},{"value":"7661745"},{"value":"7842891"},{"value":"7683801"},{"value":"7683965"},{"value":"720788001"},{"value":"5114748"},{"value":"7683968"},{"value":"7683926"}]},{"id":"baxi-baxi-duo-tec-compact-combi-36-47-077-70","manufacturer":"Baxi","range":"Duo-tec Compact","model":"Baxi Duo-tec Compact Combi 36","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-077-70","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-70"},"dhwInput":{"value":"36.8 / 40.8 kW"},"dhwOutput":{"value":"36 kW"},"chInput":{"value":"6.7 / 25.8 kW"},"chOutput":{"value":"6.7 / 25 kW"},"chOutput5030":{"value":"6.7 / 26.4 kW"},"operatingPressure":{"value":"0.5 / 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dhwTemperature":{"value":"35–60°C ±5°C"},"dhwFlow35":{"value":"15 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum dynamic 0.5 bar"},"dimensions":{"value":"700 × 390 × 285 mm"},"fuelConfiguration":{"value":"Natural Gas G20; I2H"}},"parts":[{"value":"7778624"},{"value":"7686344"},{"value":"720747101"},{"value":"7207892"},{"value":"7216534"},{"value":"7686323"},{"value":"7661741"},{"value":"7661745"},{"value":"7842891"},{"value":"7683801"},{"value":"7715760"},{"value":"720788001"},{"value":"5114748"},{"value":"7683968"},{"value":"7715779"}]},{"id":"baxi-baxi-platinum-compact-combi-25-47-077-71","manufacturer":"Baxi","range":"Platinum Compact","model":"Baxi Platinum Compact Combi 25","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-077-71","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-71"},"dhwInput":{"value":"25.8 / 28.6 kW"},"dhwOutput":{"value":"25 kW"},"chInput":{"value":"6.2 / 20.6 kW"},"chOutput":{"value":"6.1 / 20 kW"},"chOutput5030":{"value":"6.7 / 21.2 kW"},"operatingPressure":{"value":"0.5 / 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dhwTemperature":{"value":"35–60°C ±5°C"},"dhwFlow35":{"value":"10.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum dynamic 0.5 bar"},"dimensions":{"value":"700 × 390 × 285 mm"},"fuelConfiguration":{"value":"Natural Gas G20; I2H"}},"parts":[{"value":"7778624"},{"value":"7686344"},{"value":"720747101"},{"value":"7207892"},{"value":"7216534"},{"value":"7686323"},{"value":"7661741"},{"value":"7661745"},{"value":"7842891"},{"value":"7683801"},{"value":"7683965"},{"value":"720788001"},{"value":"5114748"},{"value":"7683968"},{"value":"7683926"}]},{"id":"baxi-baxi-platinum-compact-combi-30-47-077-72","manufacturer":"Baxi","range":"Platinum Compact","model":"Baxi Platinum Compact Combi 30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-077-72","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-72"},"dhwInput":{"value":"30.9 / 34.3 kW"},"dhwOutput":{"value":"30 kW"},"chInput":{"value":"6.2 / 20.6 kW"},"chOutput":{"value":"6.1 / 20 kW"},"chOutput5030":{"value":"6.7 / 21.2 kW"},"operatingPressure":{"value":"0.5 / 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dhwTemperature":{"value":"35–60°C ±5°C"},"dhwFlow35":{"value":"12.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum dynamic 0.5 bar"},"dimensions":{"value":"700 × 390 × 285 mm"},"fuelConfiguration":{"value":"Natural Gas G20; I2H"}},"parts":[{"value":"7778624"},{"value":"7686344"},{"value":"720747101"},{"value":"7207892"},{"value":"7216534"},{"value":"7686323"},{"value":"7661741"},{"value":"7661745"},{"value":"7842891"},{"value":"7683801"},{"value":"7683965"},{"value":"720788001"},{"value":"5114748"},{"value":"7683968"},{"value":"7683926"}]},{"id":"baxi-baxi-platinum-compact-combi-36-47-077-73","manufacturer":"Baxi","range":"Platinum Compact","model":"Baxi Platinum Compact Combi 36","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-077-73","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-73"},"dhwInput":{"value":"36.8 / 40.8 kW"},"dhwOutput":{"value":"36 kW"},"chInput":{"value":"6.7 / 25.8 kW"},"chOutput":{"value":"6.7 / 25 kW"},"chOutput5030":{"value":"6.7 / 26.4 kW"},"operatingPressure":{"value":"0.5 / 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dhwTemperature":{"value":"35–60°C ±5°C"},"dhwFlow35":{"value":"15 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum dynamic 0.5 bar"},"dimensions":{"value":"700 × 390 × 285 mm"},"fuelConfiguration":{"value":"Natural Gas G20; I2H"}},"parts":[{"value":"7778624"},{"value":"7686344"},{"value":"720747101"},{"value":"7207892"},{"value":"7216534"},{"value":"7686323"},{"value":"7661741"},{"value":"7661745"},{"value":"7842891"},{"value":"7683801"},{"value":"7715760"},{"value":"720788001"},{"value":"5114748"},{"value":"7683968"},{"value":"7715779"}]},{"id":"baxi-baxi-maineco-combi-24-5ae6e152","manufacturer":"Baxi","range":"MainEco","model":"Baxi MainEco Combi 24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"chInput":{"value":"5.6 / 20.0 kW"},"chOutput":{"value":"5.5 / 19.5 kW"},"chOutput5030":{"value":"6.1 / 20.9 kW"},"operatingPressure":{"value":"0.8 / 2.5 bar; recommended 1–2 bar"},"flowTemperature":{"value":"20–90°C"},"inletPressure":{"value":"Nominal 20 mbar; minimum 17 / maximum 23 mbar"},"dhwOutput":{"value":"5.5 / 23.4 kW"},"dhwInput":{"value":"5.6 / 24.0 kW"},"dhwFlow35":{"value":"9.8 l/min"},"nominalFlueTemperature":{"value":"32 / 78°C — technical-table reference, NOT service target"}},"parts":[{"value":"Gas-air unit, electrode, trap and heat exchanger locations on linked manual pages. Ordering numbers/supersessions not verified."}]},{"id":"baxi-baxi-maineco-combi-28-83f74230","manufacturer":"Baxi","range":"MainEco","model":"Baxi MainEco Combi 28","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"chInput":{"value":"5.6 / 24.0 kW"},"chOutput":{"value":"5.5 / 23.4 kW"},"chOutput5030":{"value":"6.1 / 24.8 kW"},"operatingPressure":{"value":"0.8 / 2.5 bar; recommended 1–2 bar"},"flowTemperature":{"value":"20–90°C"},"inletPressure":{"value":"Nominal 20 mbar; minimum 17 / maximum 23 mbar"},"dhwOutput":{"value":"5.5 / 27.5 kW"},"dhwInput":{"value":"5.6 / 28.2 kW"},"dhwFlow35":{"value":"11.4 l/min"},"nominalFlueTemperature":{"value":"32 / 84°C — technical-table reference, NOT service target"}},"parts":[{"value":"Gas-air unit, electrode, trap and heat exchanger locations on linked manual pages. Ordering numbers/supersessions not verified."}]},{"id":"baxi-baxi-maineco-combi-35-f483c83f","manufacturer":"Baxi","range":"MainEco","model":"Baxi MainEco Combi 35","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"chInput":{"value":"7.8 / 30.0 kW"},"chOutput":{"value":"7.7 / 29.2 kW"},"chOutput5030":{"value":"8.5 / 31.0 kW"},"operatingPressure":{"value":"0.8 / 2.5 bar; recommended 1–2 bar"},"flowTemperature":{"value":"20–90°C"},"inletPressure":{"value":"Nominal 20 mbar; minimum 17 / maximum 23 mbar"},"dhwOutput":{"value":"7.7 / 33.9 kW"},"dhwInput":{"value":"7.8 / 34.9 kW"},"dhwFlow35":{"value":"14.3 l/min"},"nominalFlueTemperature":{"value":"31 / 82°C — technical-table reference, NOT service target"}},"parts":[{"value":"Gas-air unit, electrode, trap and heat exchanger locations on linked manual pages. Ordering numbers/supersessions not verified."}]},{"id":"baxi-baxi-maineco-system-18-02410cff","manufacturer":"Baxi","range":"MainEco","model":"Baxi MainEco System 18","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"applianceType":{"value":"Condensing system boiler"},"chInput":{"value":"5.6 / 18.0 kW"},"chOutput":{"value":"5.5 / 17.7 kW"},"chOutput5030":{"value":"6.1 / 18.8 kW"},"operatingPressure":{"value":"0.8 / 2.5 bar; recommended 1–2 bar"},"flowTemperature":{"value":"20–90°C"},"inletPressure":{"value":"Nominal 20 mbar; minimum 17 / maximum 23 mbar"},"nominalFlueTemperature":{"value":"32 / 65°C — technical-table reference, NOT service target"}},"parts":[{"value":"Gas-air unit, electrode, trap and heat exchanger locations on linked manual pages. Ordering numbers/supersessions not verified."}]},{"id":"baxi-baxi-maineco-system-24-e5e47436","manufacturer":"Baxi","range":"MainEco","model":"Baxi MainEco System 24","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"applianceType":{"value":"Condensing system boiler"},"chInput":{"value":"5.6 / 24.0 kW"},"chOutput":{"value":"5.5 / 23.4 kW"},"chOutput5030":{"value":"6.1 / 24.8 kW"},"operatingPressure":{"value":"0.8 / 2.5 bar; recommended 1–2 bar"},"flowTemperature":{"value":"20–90°C"},"inletPressure":{"value":"Nominal 20 mbar; minimum 17 / maximum 23 mbar"},"nominalFlueTemperature":{"value":"32 / 78°C — technical-table reference, NOT service target"}},"parts":[{"value":"Gas-air unit, electrode, trap and heat exchanger locations on linked manual pages. Ordering numbers/supersessions not verified."}]},{"id":"baxi-baxi-bermuda-45-4-m-44-077-71","manufacturer":"Baxi","range":"Bermuda 45/4 & 57/4 boiler units","model":"Baxi Bermuda 45/4 M","aliases":[],"boilerType":"back-boiler","fuel":"Natural Gas","generation":"45/4 / 57/4; manual 241794 issue 9","gcNumber":"44-077-71","productNumber":null,"technicalData":{"applianceType":{"value":"Natural Gas back-boiler unit; separate fire-front manual required"},"gcNumber":{"value":"44-077-71"},"fuelConfiguration":{"value":"Natural Gas G20 only; propane unit has separate instructions"},"pilotGap":{"value":"2.5–4 mm"}},"parts":[{"value":"236129"},{"value":"240117"},{"value":"040456"},{"value":"234885"}]},{"id":"baxi-baxi-bermuda-57-4-m-44-077-72","manufacturer":"Baxi","range":"Bermuda 45/4 & 57/4 boiler units","model":"Baxi Bermuda 57/4 M","aliases":[],"boilerType":"back-boiler","fuel":"Natural Gas","generation":"45/4 / 57/4; manual 241794 issue 9","gcNumber":"44-077-72","productNumber":null,"technicalData":{"applianceType":{"value":"Natural Gas back-boiler unit; separate fire-front manual required"},"gcNumber":{"value":"44-077-72"},"fuelConfiguration":{"value":"Natural Gas G20 only; propane unit has separate instructions"},"pilotGap":{"value":"2.5–4 mm"}},"parts":[{"value":"236129"},{"value":"240117"},{"value":"040456"},{"value":"234885"}]},{"id":"baxi-baxi-bermuda-45-4-e-44-077-73","manufacturer":"Baxi","range":"Bermuda 45/4 & 57/4 boiler units","model":"Baxi Bermuda 45/4 E","aliases":[],"boilerType":"back-boiler","fuel":"Natural Gas","generation":"45/4 / 57/4; manual 241794 issue 9","gcNumber":"44-077-73","productNumber":null,"technicalData":{"applianceType":{"value":"Natural Gas back-boiler unit; separate fire-front manual required"},"gcNumber":{"value":"44-077-73"},"fuelConfiguration":{"value":"Natural Gas G20 only; propane unit has separate instructions"},"pilotGap":{"value":"2.5–4 mm"}},"parts":[{"value":"236579"},{"value":"238292"},{"value":"237730"},{"value":"235565"}]},{"id":"baxi-baxi-bermuda-57-4-e-44-077-74","manufacturer":"Baxi","range":"Bermuda 45/4 & 57/4 boiler units","model":"Baxi Bermuda 57/4 E","aliases":[],"boilerType":"back-boiler","fuel":"Natural Gas","generation":"45/4 / 57/4; manual 241794 issue 9","gcNumber":"44-077-74","productNumber":null,"technicalData":{"applianceType":{"value":"Natural Gas back-boiler unit; separate fire-front manual required"},"gcNumber":{"value":"44-077-74"},"fuelConfiguration":{"value":"Natural Gas G20 only; propane unit has separate instructions"},"pilotGap":{"value":"2.5–4 mm"}},"parts":[{"value":"236579"},{"value":"238292"},{"value":"237730"},{"value":"235565"}]},{"id":"main-main-eco-compact-combi-25-47-077-82","manufacturer":"Main","range":"Eco Compact","model":"Main Eco Compact Combi 25","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-077-82","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-82"},"dhwInput":{"value":"25.77 / 28.58 kW"},"dhwOutput":{"value":"25 kW"},"chInput":{"value":"6.2 / 20.6 kW"},"chOutput":{"value":"6.2 / 20 kW"},"chOutput5030":{"value":"6.7 / 21.16 kW"},"operatingPressure":{"value":"0.5 / 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dhwTemperature":{"value":"35–60°C ±5°C"},"dhwFlow35":{"value":"10.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum dynamic 0.5 bar"},"dimensions":{"value":"700 × 390 × 285 mm"},"fuelConfiguration":{"value":"Natural Gas G20; I2H"}},"parts":[{"value":"7207653"},{"value":"7686344"},{"value":"7207471"},{"value":"7207892"},{"value":"7216534"},{"value":"7207776"},{"value":"7686323"},{"value":"7661741"},{"value":"7661745"},{"value":"7684006"},{"value":"7683801"},{"value":"7683965"},{"value":"7207880"},{"value":"5114748"},{"value":"7683968"},{"value":"7686336"},{"value":"7683926"}]},{"id":"main-main-eco-compact-combi-30-47-077-83","manufacturer":"Main","range":"Eco Compact","model":"Main Eco Compact Combi 30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-077-83","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing combi boiler"},"gcNumber":{"value":"47-077-83"},"dhwInput":{"value":"30.93 / 34.26 kW"},"dhwOutput":{"value":"30 kW"},"chInput":{"value":"6.2 / 25.77 kW"},"chOutput":{"value":"6.2 / 25 kW"},"chOutput5030":{"value":"6.7 / 26.33 kW"},"operatingPressure":{"value":"0.5 / 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dhwTemperature":{"value":"35–60°C ±5°C"},"dhwFlow35":{"value":"12.2 l/min"},"dhwPressure":{"value":"Maximum 8 bar; minimum dynamic 0.5 bar"},"dimensions":{"value":"700 × 390 × 285 mm"},"fuelConfiguration":{"value":"Natural Gas G20; I2H"}},"parts":[{"value":"7207653"},{"value":"7686344"},{"value":"7207471"},{"value":"7207892"},{"value":"7216534"},{"value":"7207776"},{"value":"7686323"},{"value":"7661741"},{"value":"7661745"},{"value":"7684006"},{"value":"7683801"},{"value":"7683965"},{"value":"7207880"},{"value":"5114748"},{"value":"7683968"},{"value":"7686336"},{"value":"7683926"}]},{"id":"main-main-eco-elite-25-combi-erp-7219409","manufacturer":"Main","range":"Eco Elite","model":"Main Eco Elite 25 Combi ErP","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-467-12","productNumber":"7219409","technicalData":{"gcNumber":{"value":"47-467-12"},"applianceType":{"value":"Condensing combi boiler"},"chInput":{"value":"8.68 / 28.92 kW"},"chOutput":{"value":"7.61 / 25.94 kW"},"chOutputCondensing":{"value":"8.37 / 26.95 kW"},"operatingPressure":{"value":"Minimum 0.5; maximum 2.5; recommended 1–2 bar; safety discharge 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dimensions":{"value":"780 × 450 × 345 mm"},"inletPressure":{"value":"20 mbar"},"dhwInput":{"value":"28.92 kW"},"dhwOutput":{"value":"24.88 kW"},"dhwFlow35":{"value":"10.2 l/min"},"dhwPressure":{"value":"0.15 / 8 bar"},"dhwTemperature":{"value":"35–60°C ±5°C; dependent on flow"}},"parts":[{"value":"5121447"},{"value":"5130293"},{"value":"720301001"},{"value":"5130292"},{"value":"5114748"},{"value":"7222703"},{"value":"248048"},{"value":"5131264"}]},{"id":"main-main-eco-elite-30-combi-erp-7219410","manufacturer":"Main","range":"Eco Elite","model":"Main Eco Elite 30 Combi ErP","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-467-13","productNumber":"7219410","technicalData":{"gcNumber":{"value":"47-467-13"},"applianceType":{"value":"Condensing combi boiler"},"chInput":{"value":"9.77 / 32.54 kW"},"chOutput":{"value":"8.56 / 28.63 kW"},"chOutputCondensing":{"value":"9.42 / 30.20 kW"},"operatingPressure":{"value":"Minimum 0.5; maximum 2.5; recommended 1–2 bar; safety discharge 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dimensions":{"value":"780 × 450 × 345 mm"},"inletPressure":{"value":"20 mbar"},"dhwInput":{"value":"33.30 kW"},"dhwOutput":{"value":"30.00 kW"},"dhwFlow35":{"value":"12.3 l/min"},"dhwPressure":{"value":"0.15 / 8 bar"},"dhwTemperature":{"value":"35–60°C ±5°C; dependent on flow"}},"parts":[{"value":"5121447"},{"value":"5130293"},{"value":"720301001"},{"value":"5130292"},{"value":"5114748"},{"value":"7222703"},{"value":"248048"},{"value":"5131265"}]},{"id":"main-main-eco-elite-24-system-7219411","manufacturer":"Main","range":"Eco Elite","model":"Main Eco Elite 24 System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-467-28","productNumber":"7219411","technicalData":{"gcNumber":{"value":"41-467-28"},"applianceType":{"value":"Condensing system boiler"},"chInput":{"value":"8.68 / 28.92 kW"},"chOutput":{"value":"7.61 / 25.94 kW"},"chOutputCondensing":{"value":"8.37 / 26.95 kW"},"operatingPressure":{"value":"Minimum 0.5; maximum 2.5; recommended 1–2 bar; safety discharge 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dimensions":{"value":"780 × 450 × 345 mm"},"inletPressure":{"value":"20 mbar"}},"parts":[{"value":"5121447"},{"value":"5130293"},{"value":"720301001"},{"value":"5130292"},{"value":"5114748"},{"value":"7654033"},{"value":"5131262"}]},{"id":"main-main-eco-elite-28-system-7219412","manufacturer":"Main","range":"Eco Elite","model":"Main Eco Elite 28 System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-467-29","productNumber":"7219412","technicalData":{"gcNumber":{"value":"41-467-29"},"applianceType":{"value":"Condensing system boiler"},"chInput":{"value":"9.77 / 32.54 kW"},"chOutput":{"value":"8.56 / 28.63 kW"},"chOutputCondensing":{"value":"9.42 / 30.20 kW"},"operatingPressure":{"value":"Minimum 0.5; maximum 2.5; recommended 1–2 bar; safety discharge 3 bar"},"flowTemperature":{"value":"25–80°C ±5°C"},"dimensions":{"value":"780 × 450 × 345 mm"},"inletPressure":{"value":"20 mbar"}},"parts":[{"value":"5121447"},{"value":"5130293"},{"value":"720301001"},{"value":"5130292"},{"value":"5114748"},{"value":"7654033"},{"value":"5131263"}]},{"id":"main-main-system-18-he-41-467-01","manufacturer":"Main","range":"System HE","model":"Main System 18 HE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"System HE; 5121186-02","gcNumber":"41-467-01","productNumber":null,"technicalData":{"gcNumber":{"value":"41-467-01"},"applianceType":{"value":"Fan-assisted room-sealed condensing system boiler"},"chInput":{"value":"10.6 / 18.7 kW; input basis not labelled net/gross in table"},"chOutput":{"value":"9.9 / 18 kW"},"chOutputCondensing":{"value":"10.2 / 18.9 kW"},"operatingPressure":{"value":"Minimum 0.5; maximum 2.5; recommended 1–2 bar"},"flowTemperature":{"value":"35–85°C ±5°C"},"dimensions":{"value":"780 × 450 × 345 mm"},"burnerPressure":{"value":"3 ±0.5 / 8.6 ±0.5 mbar; burner pressure, not flue draught"},"inletPressure":{"value":"20 mbar"}},"parts":[{"value":"5113278"},{"value":"5113284"},{"value":"5113286"},{"value":"247384"},{"value":"5107339"}]},{"id":"main-main-system-24-he-41-467-02","manufacturer":"Main","range":"System HE","model":"Main System 24 HE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"System HE; 5121186-02","gcNumber":"41-467-02","productNumber":null,"technicalData":{"gcNumber":{"value":"41-467-02"},"applianceType":{"value":"Fan-assisted room-sealed condensing system boiler"},"chInput":{"value":"10.6 / 24.8 kW; input basis not labelled net/gross in table"},"chOutput":{"value":"9.8 / 24 kW"},"chOutputCondensing":{"value":"10.1 / 25.2 kW"},"operatingPressure":{"value":"Minimum 0.5; maximum 2.5; recommended 1–2 bar"},"flowTemperature":{"value":"35–85°C ±5°C"},"dimensions":{"value":"780 × 450 × 345 mm"},"burnerPressure":{"value":"2 ±0.5 / 10.2 ±0.5 mbar; burner pressure, not flue draught"},"inletPressure":{"value":"20 mbar"}},"parts":[{"value":"5112627"},{"value":"5112431"},{"value":"5112770"},{"value":"247384"},{"value":"5107339"}]},{"id":"main-main-system-28-he-41-467-03","manufacturer":"Main","range":"System HE","model":"Main System 28 HE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"System HE; 5121186-02","gcNumber":"41-467-03","productNumber":null,"technicalData":{"gcNumber":{"value":"41-467-03"},"applianceType":{"value":"Fan-assisted room-sealed condensing system boiler"},"chInput":{"value":"11.9 / 28.9 kW; input basis not labelled net/gross in table"},"chOutput":{"value":"11 / 28 kW"},"chOutputCondensing":{"value":"11.3 / 29.3 kW"},"operatingPressure":{"value":"Minimum 0.5; maximum 2.5; recommended 1–2 bar"},"flowTemperature":{"value":"35–85°C ±5°C"},"dimensions":{"value":"780 × 450 × 345 mm"},"burnerPressure":{"value":"2.1 ±0.5 / 10.9 ±0.5 mbar; burner pressure, not flue draught"},"inletPressure":{"value":"20 mbar"}},"parts":[{"value":"5112430"},{"value":"5112431"},{"value":"5112770"},{"value":"247384"},{"value":"5107339"}]},{"id":"potterton-potterton-titanium-12-heat-41-592-61","manufacturer":"Potterton","range":"Titanium Heat","model":"Potterton Titanium 12 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-592-61","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-592-61"},"chInput":{"value":"8.59 / 14.88 kW"},"chOutput":{"value":"7.5 / 13 kW"},"gasRate":{"value":"1.42 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"potterton-potterton-titanium-15-heat-41-592-62","manufacturer":"Potterton","range":"Titanium Heat","model":"Potterton Titanium 15 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-592-62","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-592-62"},"chInput":{"value":"8.59 / 18.32 kW"},"chOutput":{"value":"7.5 / 16 kW"},"gasRate":{"value":"1.75 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"potterton-potterton-titanium-18-heat-41-592-63","manufacturer":"Potterton","range":"Titanium Heat","model":"Potterton Titanium 18 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-592-63","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-592-63"},"chInput":{"value":"8.59 / 21.75 kW"},"chOutput":{"value":"7.5 / 19 kW"},"gasRate":{"value":"2.07 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"potterton-potterton-titanium-24-heat-41-592-64","manufacturer":"Potterton","range":"Titanium Heat","model":"Potterton Titanium 24 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-592-64","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-592-64"},"chInput":{"value":"8.59 / 28.62 kW"},"chOutput":{"value":"7.5 / 25 kW"},"gasRate":{"value":"2.73 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"potterton-potterton-titanium-30-heat-41-592-65","manufacturer":"Potterton","range":"Titanium Heat","model":"Potterton Titanium 30 Heat","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-592-65","productNumber":null,"technicalData":{"applianceType":{"value":"Condensing heat-only boiler; fully pumped open-vented or sealed system"},"gcNumber":{"value":"41-592-65"},"chInput":{"value":"8.59 / 34.35 kW"},"chOutput":{"value":"7.5 / 30 kW"},"gasRate":{"value":"3.27 m³/h"},"inletPressure":{"value":"20 mbar"},"flowTemperature":{"value":"30–80°C ±5°C"},"dimensions":{"value":"625 × 370 × 270 mm; 790 mm overall including flue elbow"},"staticHead":{"value":"25 m / 0.4 m"}},"parts":[{"value":"Official casing, gas assembly, electrode, burner and valve diagrams; no verified ordering or supersession numbers in reviewed manual."}]},{"id":"ideal-logic-max-heat-2-h12-41-860-25","manufacturer":"Ideal","range":"Logic MAX Heat 2","model":"Logic MAX Heat 2 H12","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-25","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-25"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 12.1 kW"},"chOutput":{"value":"4.8 / 12 kW"},"chOutputCondensing":{"value":"5.1 / 13 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-heat-2-h15-41-860-26","manufacturer":"Ideal","range":"Logic MAX Heat 2","model":"Logic MAX Heat 2 H15","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-26","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-26"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 15.1 kW"},"chOutput":{"value":"4.8 / 15 kW"},"chOutputCondensing":{"value":"5.1 / 15.9 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-heat-2-h18-41-860-27","manufacturer":"Ideal","range":"Logic MAX Heat 2","model":"Logic MAX Heat 2 H18","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-27","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-27"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 18.1 kW"},"chOutput":{"value":"4.8 / 18 kW"},"chOutputCondensing":{"value":"5.1 / 19.1 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-heat-2-h24-41-860-28","manufacturer":"Ideal","range":"Logic MAX Heat 2","model":"Logic MAX Heat 2 H24","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-28","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-28"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"chOutputCondensing":{"value":"5.1 / 25.6 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-heat-2-h30-41-860-29","manufacturer":"Ideal","range":"Logic MAX Heat 2","model":"Logic MAX Heat 2 H30","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-29","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-29"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"6.1 / 30.4 kW"},"chOutput":{"value":"6.1 / 30.3 kW"},"chOutputCondensing":{"value":"6.4 / 31 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-system-2-s15-41-796-97","manufacturer":"Ideal","range":"Logic MAX System 2","model":"Logic MAX System 2 S15","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-97","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-97"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 15.1 kW"},"chOutput":{"value":"4.8 / 15 kW"},"chOutputCondensing":{"value":"5.1 / 15.9 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-system-2-s18-41-796-98","manufacturer":"Ideal","range":"Logic MAX System 2","model":"Logic MAX System 2 S18","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-98","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-98"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 18.1 kW"},"chOutput":{"value":"4.8 / 18 kW"},"chOutputCondensing":{"value":"5.1 / 19.1 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-system-2-s24-41-796-99","manufacturer":"Ideal","range":"Logic MAX System 2","model":"Logic MAX System 2 S24","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-99","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-99"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"chOutputCondensing":{"value":"5.1 / 25.6 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-system-2-s30-41-860-01","manufacturer":"Ideal","range":"Logic MAX System 2","model":"Logic MAX System 2 S30","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-01","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-01"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"6.1 / 30.4 kW"},"chOutput":{"value":"6.1 / 30.3 kW"},"chOutputCondensing":{"value":"6.4 / 31 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-max-combi-2-c24-47-387-03","manufacturer":"Ideal","range":"Logic MAX Combi 2","model":"Logic MAX Combi 2 C24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-387-03","productNumber":null,"technicalData":{"gcNumber":{"value":"47-387-03"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"chOutputCondensing":{"value":"5.1 / 25.6 kW"},"dhwInput":{"value":"24.3 kW"},"dhwOutput":{"value":"24.2 kW"},"dhwFlowRate":{"value":"9.9 L/min"},"operatingPressure":{"value":"2.5 bar"},"dhwPressure":{"value":"10 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official component-access diagram; order number not given in this reviewed manual."},{"value":"Manual directs to idealparts.com. Confirm model, GC number and serial number before ordering; no number guessed."}]},{"id":"ideal-logic-max-combi-2-c30-47-387-04","manufacturer":"Ideal","range":"Logic MAX Combi 2","model":"Logic MAX Combi 2 C30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-387-04","productNumber":null,"technicalData":{"gcNumber":{"value":"47-387-04"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"6.1 / 24.3 kW"},"chOutput":{"value":"6.1 / 24.2 kW"},"chOutputCondensing":{"value":"6.4 / 25.6 kW"},"dhwInput":{"value":"30.4 kW"},"dhwOutput":{"value":"30.3 kW"},"dhwFlowRate":{"value":"12.4 L/min"},"operatingPressure":{"value":"2.5 bar"},"dhwPressure":{"value":"10 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official component-access diagram; order number not given in this reviewed manual."},{"value":"Manual directs to idealparts.com. Confirm model, GC number and serial number before ordering; no number guessed."}]},{"id":"ideal-logic-max-combi-2-c35-47-387-05","manufacturer":"Ideal","range":"Logic MAX Combi 2","model":"Logic MAX Combi 2 C35","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-387-05","productNumber":null,"technicalData":{"gcNumber":{"value":"47-387-05"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"7.1 / 24.3 kW"},"chOutput":{"value":"7.1 / 24.2 kW"},"chOutputCondensing":{"value":"7.5 / 25.6 kW"},"dhwInput":{"value":"35.4 kW"},"dhwOutput":{"value":"35.3 kW"},"dhwFlowRate":{"value":"14.5 L/min"},"operatingPressure":{"value":"2.5 bar"},"dhwPressure":{"value":"10 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official component-access diagram; order number not given in this reviewed manual."},{"value":"Manual directs to idealparts.com. Confirm model, GC number and serial number before ordering; no number guessed."}]},{"id":"ideal-logic-combi-2-c24-47-349-93","manufacturer":"Ideal","range":"Logic Combi 2","model":"Logic Combi 2 C24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-93","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-93"},"applianceType":{"value":"Room-sealed condensing combi boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"dhwInput":{"value":"24.3 kW"},"dhwOutput":{"value":"24.2 kW"},"dhwFlowRate":{"value":"9.9 L/min"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-combi-2-c30-47-349-94","manufacturer":"Ideal","range":"Logic Combi 2","model":"Logic Combi 2 C30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-94","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-94"},"applianceType":{"value":"Room-sealed condensing combi boiler"},"chInput":{"value":"6.1 / 24.3 kW"},"chOutput":{"value":"6.1 / 24.2 kW"},"dhwInput":{"value":"30.4 kW"},"dhwOutput":{"value":"30.3 kW"},"dhwFlowRate":{"value":"12.4 L/min"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-combi-2-c35-47-349-95","manufacturer":"Ideal","range":"Logic Combi 2","model":"Logic Combi 2 C35","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-95","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-95"},"applianceType":{"value":"Room-sealed condensing combi boiler"},"chInput":{"value":"7.1 / 24.3 kW"},"chOutput":{"value":"7.1 / 24.2 kW"},"dhwInput":{"value":"35.4 kW"},"dhwOutput":{"value":"35.3 kW"},"dhwFlowRate":{"value":"14.5 L/min"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h12-41-860-20","manufacturer":"Ideal","range":"Logic+ Heat 2","model":"Logic+ Heat 2 H12","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-20","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-20"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 12.1 kW"},"chOutput":{"value":"4.8 / 12 kW"},"chOutputCondensing":{"value":"5.1 / 13 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h15-41-860-21","manufacturer":"Ideal","range":"Logic+ Heat 2","model":"Logic+ Heat 2 H15","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-21","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-21"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 15.1 kW"},"chOutput":{"value":"4.8 / 15 kW"},"chOutputCondensing":{"value":"5.1 / 15.9 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h18-41-860-22","manufacturer":"Ideal","range":"Logic+ Heat 2","model":"Logic+ Heat 2 H18","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-22","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-22"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 18.1 kW"},"chOutput":{"value":"4.8 / 18 kW"},"chOutputCondensing":{"value":"5.1 / 19.1 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h24-41-860-23","manufacturer":"Ideal","range":"Logic+ Heat 2","model":"Logic+ Heat 2 H24","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-23","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-23"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"chOutputCondensing":{"value":"5.1 / 25.6 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h30-41-860-24","manufacturer":"Ideal","range":"Logic+ Heat 2","model":"Logic+ Heat 2 H30","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-24","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-24"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"6.1 / 30.4 kW"},"chOutput":{"value":"6.1 / 30.3 kW"},"chOutputCondensing":{"value":"6.4 / 31 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-system-2-s15-41-796-85","manufacturer":"Ideal","range":"Logic System 2","model":"Logic System 2 S15","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-85","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-85"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 15.1 kW"},"chOutput":{"value":"4.8 / 15 kW"},"chOutputCondensing":{"value":"5.1 / 15.9 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-system-2-s18-41-796-86","manufacturer":"Ideal","range":"Logic System 2","model":"Logic System 2 S18","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-86","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-86"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 18.1 kW"},"chOutput":{"value":"4.8 / 18 kW"},"chOutputCondensing":{"value":"5.1 / 19.1 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-system-2-s24-41-796-87","manufacturer":"Ideal","range":"Logic System 2","model":"Logic System 2 S24","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-87","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-87"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"chOutputCondensing":{"value":"5.1 / 25.6 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-system-2-s30-41-796-88","manufacturer":"Ideal","range":"Logic System 2","model":"Logic System 2 S30","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-88","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-88"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"6.1 / 30.4 kW"},"chOutput":{"value":"6.1 / 30.3 kW"},"chOutputCondensing":{"value":"6.4 / 31 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-code-combi-esp1-26-47-349-35","manufacturer":"Ideal","range":"Logic Code Combi ESP1","model":"Logic Code Combi ESP1 26","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-35","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-35"},"applianceType":{"value":"Condensing combi"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"826 × 395 × 278 mm"},"dhwInput":{"value":"24.3 kW"},"dhwOutput":{"value":"26.1 kW"},"dhwFlowRate":{"value":"10.7 L/min"}},"parts":[]},{"id":"ideal-logic-code-combi-esp1-33-47-349-36","manufacturer":"Ideal","range":"Logic Code Combi ESP1","model":"Logic Code Combi ESP1 33","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-36","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-36"},"applianceType":{"value":"Condensing combi"},"chInput":{"value":"6.1 / 24.3 kW"},"chOutput":{"value":"6.1 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"826 × 395 × 278 mm"},"dhwInput":{"value":"30.4 kW"},"dhwOutput":{"value":"32.7 kW"},"dhwFlowRate":{"value":"13.4 L/min"}},"parts":[]},{"id":"ideal-logic-code-combi-esp1-38-47-349-37","manufacturer":"Ideal","range":"Logic Code Combi ESP1","model":"Logic Code Combi ESP1 38","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-37","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-37"},"applianceType":{"value":"Condensing combi"},"chInput":{"value":"7.1 / 24.3 kW"},"chOutput":{"value":"7.1 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"826 × 395 × 278 mm"},"dhwInput":{"value":"35.4 kW"},"dhwOutput":{"value":"38.2 kW"},"dhwFlowRate":{"value":"15.7 L/min"}},"parts":[]},{"id":"ideal-logic-heat-2-h12-41-860-10","manufacturer":"Ideal","range":"Logic Heat 2","model":"Logic Heat 2 H12","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-10","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-10"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 12.1 kW"},"chOutput":{"value":"4.8 / 12 kW"},"chOutputCondensing":{"value":"5.1 / 13 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h15-41-860-11","manufacturer":"Ideal","range":"Logic Heat 2","model":"Logic Heat 2 H15","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-11","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-11"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 15.1 kW"},"chOutput":{"value":"4.8 / 15 kW"},"chOutputCondensing":{"value":"5.1 / 15.9 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h18-41-860-12","manufacturer":"Ideal","range":"Logic Heat 2","model":"Logic Heat 2 H18","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-12","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-12"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 18.1 kW"},"chOutput":{"value":"4.8 / 18 kW"},"chOutputCondensing":{"value":"5.1 / 19.1 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h24-41-860-13","manufacturer":"Ideal","range":"Logic Heat 2","model":"Logic Heat 2 H24","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-13","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-13"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"chOutputCondensing":{"value":"5.1 / 25.6 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-heat-2-h30-41-860-14","manufacturer":"Ideal","range":"Logic Heat 2","model":"Logic Heat 2 H30","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-860-14","productNumber":null,"technicalData":{"gcNumber":{"value":"41-860-14"},"applianceType":{"value":"Room-sealed condensing heat-only boiler"},"chInput":{"value":"6.1 / 30.4 kW"},"chOutput":{"value":"6.1 / 30.3 kW"},"chOutputCondensing":{"value":"6.4 / 31 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-combi-esp1-24-47-349-21","manufacturer":"Ideal","range":"Logic Combi ESP1","model":"Logic Combi ESP1 24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-21","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-21"},"applianceType":{"value":"Condensing combi"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"},"dhwInput":{"value":"24.3 kW"},"dhwOutput":{"value":"24.2 kW"},"dhwFlowRate":{"value":"9.9 L/min"}},"parts":[]},{"id":"ideal-logic-combi-esp1-30-47-349-22","manufacturer":"Ideal","range":"Logic Combi ESP1","model":"Logic Combi ESP1 30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-22","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-22"},"applianceType":{"value":"Condensing combi"},"chInput":{"value":"6.1 / 24.3 kW"},"chOutput":{"value":"6.1 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"},"dhwInput":{"value":"30.4 kW"},"dhwOutput":{"value":"30.3 kW"},"dhwFlowRate":{"value":"12.4 L/min"}},"parts":[]},{"id":"ideal-logic-combi-esp1-35-47-349-23","manufacturer":"Ideal","range":"Logic Combi ESP1","model":"Logic Combi ESP1 35","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-23","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-23"},"applianceType":{"value":"Condensing combi"},"chInput":{"value":"7.1 / 24.3 kW"},"chOutput":{"value":"7.1 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"},"dhwInput":{"value":"35.4 kW"},"dhwOutput":{"value":"35.3 kW"},"dhwFlowRate":{"value":"14.5 L/min"}},"parts":[]},{"id":"ideal-vogue-max-combi-26-47-349-59","manufacturer":"Ideal","range":"Vogue MAX Combi","model":"Vogue MAX Combi 26","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-59","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-59"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"3.7 / 18.1 kW"},"chOutput":{"value":"3.7 / 18 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"},"dhwInput":{"value":"26.1 kW"},"dhwOutput":{"value":"26 kW"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-max-combi-32-47-349-60","manufacturer":"Ideal","range":"Vogue MAX Combi","model":"Vogue MAX Combi 32","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-60","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-60"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"4.6 / 26.1 kW"},"chOutput":{"value":"4.6 / 26 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"},"dhwInput":{"value":"32.1 kW"},"dhwOutput":{"value":"32 kW"},"dhwFlowRate":{"value":"13.1 L/min"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-max-combi-40-47-349-61","manufacturer":"Ideal","range":"Vogue MAX Combi","model":"Vogue MAX Combi 40","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-61","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-61"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"5.7 / 32.1 kW"},"chOutput":{"value":"5.7 / 32 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"},"dhwInput":{"value":"40.2 kW"},"dhwOutput":{"value":"40 kW"},"dhwFlowRate":{"value":"16.4 L/min"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-logic-system-2-s15-41-796-93","manufacturer":"Ideal","range":"Logic+ System 2","model":"Logic+ System 2 S15","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-93","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-93"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 15.1 kW"},"chOutput":{"value":"4.8 / 15 kW"},"chOutputCondensing":{"value":"5.1 / 15.9 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-system-2-s18-41-796-94","manufacturer":"Ideal","range":"Logic+ System 2","model":"Logic+ System 2 S18","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-94","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-94"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 18.1 kW"},"chOutput":{"value":"4.8 / 18 kW"},"chOutputCondensing":{"value":"5.1 / 19.1 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-system-2-s24-41-796-95","manufacturer":"Ideal","range":"Logic+ System 2","model":"Logic+ System 2 S24","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-95","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-95"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"chOutputCondensing":{"value":"5.1 / 25.6 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-system-2-s30-41-796-96","manufacturer":"Ideal","range":"Logic+ System 2","model":"Logic+ System 2 S30","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-96","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-96"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"6.1 / 30.4 kW"},"chOutput":{"value":"6.1 / 30.3 kW"},"chOutputCondensing":{"value":"6.4 / 31 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"ideal-logic-combi-2-c24-47-349-99","manufacturer":"Ideal","range":"Logic+ Combi 2","model":"Logic+ Combi 2 C24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-99","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-99"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"4.9 / 24.3 kW"},"chOutput":{"value":"4.8 / 24.2 kW"},"chOutputCondensing":{"value":"5.1 / 25.6 kW"},"dhwInput":{"value":"24.3 kW"},"dhwOutput":{"value":"24.2 kW"},"dhwFlowRate":{"value":"9.9 L/min"},"operatingPressure":{"value":"2.5 bar"},"dhwPressure":{"value":"10 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official component-access diagram; order number not given in this reviewed manual."},{"value":"Manual directs to idealparts.com. Confirm model, GC number and serial number before ordering; no number guessed."}]},{"id":"ideal-logic-combi-2-c30-47-387-01","manufacturer":"Ideal","range":"Logic+ Combi 2","model":"Logic+ Combi 2 C30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-387-01","productNumber":null,"technicalData":{"gcNumber":{"value":"47-387-01"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"6.1 / 24.3 kW"},"chOutput":{"value":"6.1 / 24.2 kW"},"chOutputCondensing":{"value":"6.4 / 25.6 kW"},"dhwInput":{"value":"30.4 kW"},"dhwOutput":{"value":"30.3 kW"},"dhwFlowRate":{"value":"12.4 L/min"},"operatingPressure":{"value":"2.5 bar"},"dhwPressure":{"value":"10 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official component-access diagram; order number not given in this reviewed manual."},{"value":"Manual directs to idealparts.com. Confirm model, GC number and serial number before ordering; no number guessed."}]},{"id":"ideal-logic-combi-2-c35-47-387-02","manufacturer":"Ideal","range":"Logic+ Combi 2","model":"Logic+ Combi 2 C35","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-387-02","productNumber":null,"technicalData":{"gcNumber":{"value":"47-387-02"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"7.1 / 24.3 kW"},"chOutput":{"value":"7.1 / 24.2 kW"},"chOutputCondensing":{"value":"7.5 / 25.6 kW"},"dhwInput":{"value":"35.4 kW"},"dhwOutput":{"value":"35.3 kW"},"dhwFlowRate":{"value":"14.5 L/min"},"operatingPressure":{"value":"2.5 bar"},"dhwPressure":{"value":"10 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official component-access diagram; order number not given in this reviewed manual."},{"value":"Manual directs to idealparts.com. Confirm model, GC number and serial number before ordering; no number guessed."}]},{"id":"ideal-vogue-max-system-15-41-796-22","manufacturer":"Ideal","range":"Vogue MAX System","model":"Vogue MAX System 15","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-22","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-22"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"3 / 15.1 kW"},"chOutput":{"value":"3 / 15 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-max-system-18-41-796-23","manufacturer":"Ideal","range":"Vogue MAX System","model":"Vogue MAX System 18","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-23","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-23"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"3.6 / 18.1 kW"},"chOutput":{"value":"3.6 / 18 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-max-system-26-41-796-24","manufacturer":"Ideal","range":"Vogue MAX System","model":"Vogue MAX System 26","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-24","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-24"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"5.2 / 26.1 kW"},"chOutput":{"value":"5.2 / 26 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-max-system-32-41-796-25","manufacturer":"Ideal","range":"Vogue MAX System","model":"Vogue MAX System 32","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-796-25","productNumber":null,"technicalData":{"gcNumber":{"value":"41-796-25"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"6.4 / 32.1 kW"},"chOutput":{"value":"6.4 / 32 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-system-gen2-s15-41-750-88","manufacturer":"Ideal","range":"Vogue System Gen2","model":"Vogue System Gen2 S15","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-750-88","productNumber":null,"technicalData":{"gcNumber":{"value":"41-750-88"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"3 / 15.1 kW"},"chOutput":{"value":"3 / 15 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-system-gen2-s18-41-750-89","manufacturer":"Ideal","range":"Vogue System Gen2","model":"Vogue System Gen2 S18","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-750-89","productNumber":null,"technicalData":{"gcNumber":{"value":"41-750-89"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"3.6 / 18.1 kW"},"chOutput":{"value":"3.6 / 18 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-system-gen2-s26-41-750-90","manufacturer":"Ideal","range":"Vogue System Gen2","model":"Vogue System Gen2 S26","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-750-90","productNumber":null,"technicalData":{"gcNumber":{"value":"41-750-90"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"5.2 / 26.1 kW"},"chOutput":{"value":"5.2 / 26 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-system-gen2-s32-41-750-91","manufacturer":"Ideal","range":"Vogue System Gen2","model":"Vogue System Gen2 S32","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-750-91","productNumber":null,"technicalData":{"gcNumber":{"value":"41-750-91"},"applianceType":{"value":"Room-sealed condensing system boiler"},"chInput":{"value":"6.4 / 32.1 kW"},"chOutput":{"value":"6.4 / 32 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-combi-gen2-c26-47-349-38","manufacturer":"Ideal","range":"Vogue Combi Gen2","model":"Vogue Combi Gen2 C26","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-38","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-38"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"3.7 / 18.1 kW"},"chOutput":{"value":"3.7 / 18 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"},"dhwInput":{"value":"26.1 kW"},"dhwOutput":{"value":"26 kW"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-combi-gen2-c32-47-349-39","manufacturer":"Ideal","range":"Vogue Combi Gen2","model":"Vogue Combi Gen2 C32","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-39","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-39"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"4.6 / 26.1 kW"},"chOutput":{"value":"4.6 / 26 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"},"dhwInput":{"value":"32.1 kW"},"dhwOutput":{"value":"32 kW"},"dhwFlowRate":{"value":"13.1 L/min"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-vogue-combi-gen2-c40-47-349-40","manufacturer":"Ideal","range":"Vogue Combi Gen2","model":"Vogue Combi Gen2 C40","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-349-40","productNumber":null,"technicalData":{"gcNumber":{"value":"47-349-40"},"applianceType":{"value":"Room-sealed condensing combination boiler"},"chInput":{"value":"5.7 / 32.1 kW"},"chOutput":{"value":"5.7 / 32 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"740 × 445 × 330 mm"},"dhwInput":{"value":"40.2 kW"},"dhwOutput":{"value":"40 kW"},"dhwFlowRate":{"value":"16.4 L/min"}},"parts":[{"value":"Official assembly diagram shows component locations and model-specific damper/spacer; no order numbers verified in this manual."}]},{"id":"ideal-classic-se9-ff-white-41-395-30","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE9 FF (white)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-395-30","productNumber":null,"technicalData":{"gcNumber":{"value":"41-395-30"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"10.8 kW"},"chOutput":{"value":"8.8 kW"},"burnerPressure":{"value":"12.4 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171012"},{"value":"171424"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se9-ff-silver-41-397-63","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE9 FF (silver)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-397-63","productNumber":null,"technicalData":{"gcNumber":{"value":"41-397-63"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"10.8 kW"},"chOutput":{"value":"8.8 kW"},"burnerPressure":{"value":"12.4 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171012"},{"value":"171424"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se12-ff-white-41-395-31","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE12 FF (white)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-395-31","productNumber":null,"technicalData":{"gcNumber":{"value":"41-395-31"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"14.5 kW"},"chOutput":{"value":"11.7 kW"},"burnerPressure":{"value":"11 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171012"},{"value":"171425"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se12-ff-silver-41-397-64","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE12 FF (silver)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-397-64","productNumber":null,"technicalData":{"gcNumber":{"value":"41-397-64"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"14.5 kW"},"chOutput":{"value":"11.7 kW"},"burnerPressure":{"value":"11 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171012"},{"value":"171425"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se15-ff-white-41-395-32","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE15 FF (white)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-395-32","productNumber":null,"technicalData":{"gcNumber":{"value":"41-395-32"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"17.85 kW"},"chOutput":{"value":"14.7 kW"},"burnerPressure":{"value":"12.7 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171013"},{"value":"171426"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se15-ff-silver-41-397-65","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE15 FF (silver)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-397-65","productNumber":null,"technicalData":{"gcNumber":{"value":"41-397-65"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"17.85 kW"},"chOutput":{"value":"14.7 kW"},"burnerPressure":{"value":"12.7 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171013"},{"value":"171426"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se18-ff-white-41-395-33","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE18 FF (white)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-395-33","productNumber":null,"technicalData":{"gcNumber":{"value":"41-395-33"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"21.9 kW"},"chOutput":{"value":"17.6 kW"},"burnerPressure":{"value":"13.7 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171013"},{"value":"171427"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se18-ff-silver-41-397-68","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE18 FF (silver)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-397-68","productNumber":null,"technicalData":{"gcNumber":{"value":"41-397-68"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"21.9 kW"},"chOutput":{"value":"17.6 kW"},"burnerPressure":{"value":"13.7 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171013"},{"value":"171427"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se21-ff-white-41-395-34","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE21 FF (white)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-395-34","productNumber":null,"technicalData":{"gcNumber":{"value":"41-395-34"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"25.3 kW"},"chOutput":{"value":"20.5 kW"},"burnerPressure":{"value":"12.1 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171416"},{"value":"171428"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se21-ff-silver-41-397-69","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE21 FF (silver)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-397-69","productNumber":null,"technicalData":{"gcNumber":{"value":"41-397-69"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"25.3 kW"},"chOutput":{"value":"20.5 kW"},"burnerPressure":{"value":"12.1 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171416"},{"value":"171428"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se24-ff-white-41-395-35","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE24 FF (white)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-395-35","productNumber":null,"technicalData":{"gcNumber":{"value":"41-395-35"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"29.1 kW"},"chOutput":{"value":"23.4 kW"},"burnerPressure":{"value":"12.9 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171416"},{"value":"171429"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se24-ff-silver-41-397-70","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE24 FF (silver)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-397-70","productNumber":null,"technicalData":{"gcNumber":{"value":"41-397-70"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"29.1 kW"},"chOutput":{"value":"23.4 kW"},"burnerPressure":{"value":"12.9 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171416"},{"value":"171429"},{"value":"171434"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171461"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se30-ff-white-41-395-36","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE30 FF (white)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-395-36","productNumber":null,"technicalData":{"gcNumber":{"value":"41-395-36"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"36.5 kW"},"chOutput":{"value":"29.3 kW"},"burnerPressure":{"value":"14 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171416"},{"value":"171430"},{"value":"171435"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171462"},{"value":"171950"},{"value":"173353"}]},{"id":"ideal-classic-se30-ff-silver-41-397-71","manufacturer":"Ideal","range":"Classic SE FF","model":"Classic SE30 FF (silver)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":"Classic SE FF — UIN 200544 A05","gcNumber":"41-397-71","productNumber":null,"technicalData":{"gcNumber":{"value":"41-397-71"},"applianceType":{"value":"Fully automatically controlled, wall-mounted fanned-flue gas boiler; this SE generation is not a modern condensing combi"},"chInput":{"value":"36.5 kW"},"chOutput":{"value":"29.3 kW"},"burnerPressure":{"value":"14 mbar"},"waterHead":{"value":"0.45 / 30.5 m"},"flowTemperature":{"value":"54 / 60 / 66 / 71 / 77 / 82°C; varies between installations"},"dimensions":{"value":"700 × 380 × 300 mm"},"sparkGap":{"value":"3–5 mm"}},"parts":[{"value":"171414"},{"value":"171416"},{"value":"171430"},{"value":"171435"},{"value":"171441"},{"value":"171442"},{"value":"173799"},{"value":"171454"},{"value":"171462"},{"value":"171950"},{"value":"173353"}]},{"id":"keston-keston-combi-c30-47-930-07","manufacturer":"Keston","range":"Combi","model":"Keston Combi C30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-930-07","productNumber":null,"technicalData":{"gcNumber":{"value":"47-930-07"},"applianceType":{"value":"Condensing combi"},"chInput":{"value":"6.1 / 24.3 kW"},"chOutput":{"value":"6.1 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"},"dhwInput":{"value":"30.4 kW"},"dhwOutput":{"value":"30.3 kW"},"dhwFlowRate":{"value":"12.4 L/min"}},"parts":[]},{"id":"keston-keston-combi-c35-47-930-08","manufacturer":"Keston","range":"Combi","model":"Keston Combi C35","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-930-08","productNumber":null,"technicalData":{"gcNumber":{"value":"47-930-08"},"applianceType":{"value":"Condensing combi"},"chInput":{"value":"7.1 / 24.3 kW"},"chOutput":{"value":"7.1 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"},"dhwInput":{"value":"35.4 kW"},"dhwOutput":{"value":"35.3 kW"},"dhwFlowRate":{"value":"14.5 L/min"}},"parts":[]},{"id":"keston-keston-combi-2-c30-47-930-09","manufacturer":"Keston","range":"Combi 2","model":"Keston Combi 2 C30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-930-09","productNumber":null,"technicalData":{"gcNumber":{"value":"47-930-09"},"applianceType":{"value":"Condensing combi with separate air/flue system"},"chInput":{"value":"6.1 / 24.3 kW"},"chOutput":{"value":"6.1 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"},"dhwInput":{"value":"30.4 kW"},"dhwOutput":{"value":"30.3 kW"},"dhwFlowRate":{"value":"12.4 L/min"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"keston-keston-combi-2-c35-47-930-10","manufacturer":"Keston","range":"Combi 2","model":"Keston Combi 2 C35","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-930-10","productNumber":null,"technicalData":{"gcNumber":{"value":"47-930-10"},"applianceType":{"value":"Condensing combi with separate air/flue system"},"chInput":{"value":"7.1 / 24.3 kW"},"chOutput":{"value":"7.1 / 24.2 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"},"dhwInput":{"value":"35.4 kW"},"dhwOutput":{"value":"35.3 kW"},"dhwFlowRate":{"value":"14.5 L/min"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"keston-keston-system-s30-41-930-45","manufacturer":"Keston","range":"System","model":"Keston System S30","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-45","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-45"},"applianceType":{"value":"Condensing system"},"chInput":{"value":"6.1 / 30.4 kW"},"chOutput":{"value":"6.1 / 30.3 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[]},{"id":"keston-keston-system-2-s30-41-930-54","manufacturer":"Keston","range":"System 2","model":"Keston System 2 S30","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-54","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-54"},"applianceType":{"value":"Condensing system with separate air/flue system"},"chInput":{"value":"6.1 / 30.4 kW"},"chOutput":{"value":"6.1 / 30.3 kW"},"operatingPressure":{"value":"2.5 bar"},"inletPressure":{"value":"20 mbar"},"dimensions":{"value":"700 × 395 × 278 mm"}},"parts":[{"value":"Official valve access diagram; order number not given in reviewed manual."},{"value":"Manual directs to manufacturer parts service; supply exact model, GC and serial number. No order number guessed."}]},{"id":"keston-c36-combi-47-930-01","manufacturer":"Keston","range":"C36","model":"C36 Combi","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-930-01","productNumber":null,"technicalData":{"gcNumber":{"value":"47-930-01"},"chInput":{"value":"8.3 / 28.3 kW"},"chOutput":{"value":"7.4 / 25.2 kW"},"inletPressure":{"value":"20 mbar — G20 NG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"4 mm"},"dhwInput":{"value":"40 kW"},"dhwOutput":{"value":"36 kW"},"dhwFlowRate":{"value":"14.5 L/min"}},"parts":[{"value":"C.10C.2.06.00.1"},{"value":"C.10C.3.06.00.0"}]},{"id":"keston-c36p-combi-47-930-02","manufacturer":"Keston","range":"C36","model":"C36P Combi","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-930-02","productNumber":null,"technicalData":{"gcNumber":{"value":"47-930-02"},"chInput":{"value":"8.1 / 27.7 kW"},"chOutput":{"value":"7.4 / 25.2 kW"},"inletPressure":{"value":"37 mbar — G31 LPG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"4 mm"},"dhwInput":{"value":"39 kW"},"dhwOutput":{"value":"36 kW"},"dhwFlowRate":{"value":"14.5 L/min"}},"parts":[{"value":"C.10C.2.06.00.1"},{"value":"C.10C.3.07.00.0"}]},{"id":"keston-c45-41-930-25","manufacturer":"Keston","range":"C Series","model":"C45","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-25","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-25"},"chInput":{"value":"12.9 / 45.6 kW"},"chOutput":{"value":"11.3 / 40.3 kW"},"inletPressure":{"value":"20 mbar — G20 NG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"3 mm"}},"parts":[]},{"id":"keston-c40p-41-930-08","manufacturer":"Keston","range":"C Series","model":"C40P","aliases":[],"boilerType":"unknown","fuel":"LPG","generation":null,"gcNumber":"41-930-08","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-08"},"chInput":{"value":"12.6 / 43.2 kW"},"chOutput":{"value":"11.4 / 39.1 kW"},"inletPressure":{"value":"37 mbar — G31 LPG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"3 mm"}},"parts":[]},{"id":"keston-c55-41-930-09","manufacturer":"Keston","range":"C Series","model":"C55","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-09","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-09"},"chInput":{"value":"14.3 / 56.5 kW"},"chOutput":{"value":"12.5 / 49.7 kW"},"inletPressure":{"value":"20 mbar — G20 NG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"3 mm"}},"parts":[]},{"id":"keston-c55p-41-930-10","manufacturer":"Keston","range":"C Series","model":"C55P","aliases":[],"boilerType":"unknown","fuel":"LPG","generation":null,"gcNumber":"41-930-10","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-10"},"chInput":{"value":"14.8 / 53.4 kW"},"chOutput":{"value":"12.9 / 48 kW"},"inletPressure":{"value":"37 mbar — G31 LPG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"3 mm"}},"parts":[]},{"id":"keston-keston-50-41-930-01","manufacturer":"Keston","range":"Condensing 50/60/80","model":"Keston 50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-01","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-01"},"chOutput":{"value":"14.7 kW"},"chOutputCondensing":{"value":"15.8 kW"},"burnerPressure":{"value":"6 mbar"},"operatingPressure":{"value":"2.70 bar"},"flowTemperature":{"value":"80°C"},"inletPressure":{"value":"20 mbar"},"sparkGap":{"value":"4 mm"}},"parts":[{"value":"04.2.13.00.1"},{"value":"05.2.11.00.0"}]},{"id":"keston-keston-60-41-930-02","manufacturer":"Keston","range":"Condensing 50/60/80","model":"Keston 60","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-02","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-02"},"chOutput":{"value":"17.5 kW"},"chOutputCondensing":{"value":"19.2 kW"},"burnerPressure":{"value":"9 mbar"},"operatingPressure":{"value":"2.70 bar"},"flowTemperature":{"value":"80°C"},"inletPressure":{"value":"20 mbar"},"sparkGap":{"value":"4 mm"}},"parts":[{"value":"04.2.13.00.1"},{"value":"06.2.11.00.0"}]},{"id":"keston-keston-80-41-930-03","manufacturer":"Keston","range":"Condensing 50/60/80","model":"Keston 80","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-03","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-03"},"chOutput":{"value":"23.5 kW"},"chOutputCondensing":{"value":"26 kW"},"burnerPressure":{"value":"10 mbar"},"operatingPressure":{"value":"2.70 bar"},"flowTemperature":{"value":"80°C"},"inletPressure":{"value":"20 mbar"},"sparkGap":{"value":"4 mm"}},"parts":[{"value":"04.2.13.00.1"},{"value":"08.2.11.00.0"}]},{"id":"keston-qudos-28h-41-930-19","manufacturer":"Keston","range":"Qudos","model":"Qudos 28h","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-19","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-19"},"chInput":{"value":"7.8 / 29.4 kW"},"chOutput":{"value":"7 / 26.4 kW"},"inletPressure":{"value":"20 mbar — G20 NG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"4 mm"}},"parts":[{"value":"Q.10S.0.09.00.0"},{"value":"Q.10S.3.04.00.0"}]},{"id":"keston-qudos-28hp-41-930-20","manufacturer":"Keston","range":"Qudos","model":"Qudos 28hP","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-930-20","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-20"},"chInput":{"value":"7.6 / 28.8 kW"},"chOutput":{"value":"7 / 26.4 kW"},"inletPressure":{"value":"37 mbar — G31 LPG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"4 mm"}},"parts":[{"value":"Q.10S.0.09.00.0"},{"value":"Q.10S.3.05.00.0"}]},{"id":"keston-qudos-28s-41-930-17","manufacturer":"Keston","range":"Qudos","model":"Qudos 28s","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-930-17","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-17"},"chInput":{"value":"7.8 / 29.4 kW"},"chOutput":{"value":"7 / 26.4 kW"},"inletPressure":{"value":"20 mbar — G20 NG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"4 mm"}},"parts":[{"value":"Q.10S.0.09.00.0"},{"value":"Q.10S.3.04.00.0"}]},{"id":"keston-qudos-28sp-41-930-18","manufacturer":"Keston","range":"Qudos","model":"Qudos 28sP","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-930-18","productNumber":null,"technicalData":{"gcNumber":{"value":"41-930-18"},"chInput":{"value":"7.6 / 28.8 kW"},"chOutput":{"value":"7 / 26.4 kW"},"inletPressure":{"value":"37 mbar — G31 LPG"},"flowTemperature":{"value":"82°C"},"sparkGap":{"value":"4 mm"}},"parts":[{"value":"Q.10S.0.09.00.0"},{"value":"Q.10S.3.05.00.0"}]},{"id":"vaillant-ecotec-plus-612-41-044-44","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 612","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"41-044-44","productNumber":null,"technicalData":{"gcNumber":{"value":"41-044-44"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"4.9–12.0 kW"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-615-41-044-45","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 615","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"41-044-45","productNumber":null,"technicalData":{"gcNumber":{"value":"41-044-45"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"4.9–15.0 kW"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-618-41-044-46","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 618","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"41-044-46","productNumber":null,"technicalData":{"gcNumber":{"value":"41-044-46"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"6.7–18.0 kW"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-624-41-044-47","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 624","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"41-044-47","productNumber":null,"technicalData":{"gcNumber":{"value":"41-044-47"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"8.7–24.0 kW"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-630-41-044-48","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 630","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"41-044-48","productNumber":null,"technicalData":{"gcNumber":{"value":"41-044-48"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"10.0–30.0 kW"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-637-legacy-2009-manual-appliance-identities","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 637","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"41-044-49","productNumber":null,"technicalData":{"gcNumber":{"value":"41-044-49"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"12.0–37.0 kW"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-824-47-044-31","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 824","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"47-044-31","productNumber":null,"technicalData":{"gcNumber":{"value":"47-044-31"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"6.7–19.0 kW"},"dhwOutput":{"value":"23 kW"},"dhwFlowRate":{"value":"9.4 L/min"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-831-47-044-32","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 831","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"47-044-32","productNumber":null,"technicalData":{"gcNumber":{"value":"47-044-32"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"8.7–24.0 kW"},"dhwOutput":{"value":"31 kW"},"dhwFlowRate":{"value":"12.7 L/min"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-837-legacy-2009-manual-appliance-identities","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 837","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"47-044-33","productNumber":null,"technicalData":{"gcNumber":{"value":"47-044-33"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"12.0–28.0 kW"},"dhwOutput":{"value":"37 kW"},"dhwFlowRate":{"value":"15.2 L/min"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-pro-24-47-044-36","manufacturer":"Vaillant","range":"ecoTEC pro","model":"ecoTEC pro 24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"47-044-36","productNumber":null,"technicalData":{"gcNumber":{"value":"47-044-36"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"6.7–19.0 kW"},"dhwOutput":{"value":"23 kW"},"dhwFlowRate":{"value":"9.4 L/min"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-pro-28-47-044-30","manufacturer":"Vaillant","range":"ecoTEC pro","model":"ecoTEC pro 28","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"legacy 2009 manual appliance identities","gcNumber":"47-044-30","productNumber":null,"technicalData":{"gcNumber":{"value":"47-044-30"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"9.0–24.0 kW"},"dhwOutput":{"value":"28 kW"},"dhwFlowRate":{"value":"11.5 L/min"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-831-propane-47-044-34","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 831 Propane","aliases":[],"boilerType":"combi","fuel":"LPG","generation":"legacy 2009 manual appliance identities","gcNumber":"47-044-34","productNumber":null,"technicalData":{"gcNumber":{"value":"47-044-34"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"8.7–24.0 kW"},"dhwOutput":{"value":"31 kW"},"dhwFlowRate":{"value":"12.7 L/min"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-618-propane-41-044-51","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 618 Propane","aliases":[],"boilerType":"system","fuel":"LPG","generation":"legacy 2009 manual appliance identities","gcNumber":"41-044-51","productNumber":null,"technicalData":{"gcNumber":{"value":"41-044-51"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"6.7–18.0 kW"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecotec-plus-630-propane-41-044-50","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 630 Propane","aliases":[],"boilerType":"system","fuel":"LPG","generation":"legacy 2009 manual appliance identities","gcNumber":"41-044-50","productNumber":null,"technicalData":{"gcNumber":{"value":"41-044-50"},"generation":{"value":"2009 ecoTEC manual 839592_09; not modern CS / IoniDETECT"},"operatingPressure":{"value":"3.0 bar"},"flowTemperature":{"value":"85°C"},"chOutput":{"value":"10.0–30.0 kW"}},"parts":[{"value":"Burner, fan, gas valve, door seal, manifold nuts and gas supply shown on exact service diagrams. No ordering number verified in this revision."}]},{"id":"vaillant-ecomax-613-2-e-f12f7eca","manufacturer":"Vaillant","range":"ecoMAX","model":"ecoMAX 613/2 E","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"ecoMAX 613/2 E — 834177_13 GB"}},"parts":[{"value":"98-1046"},{"value":"21-0734"}]},{"id":"vaillant-ecomax-618-2-e-85119d48","manufacturer":"Vaillant","range":"ecoMAX","model":"ecoMAX 618/2 E","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"ecoMAX 618/2 E — 834177_13 GB"}},"parts":[{"value":"98-1046"},{"value":"21-0734"}]},{"id":"vaillant-ecomax-622-2-e-27295e94","manufacturer":"Vaillant","range":"ecoMAX","model":"ecoMAX 622/2 E","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"ecoMAX 622/2 E — 834177_13 GB"}},"parts":[{"value":"98-1046"},{"value":"21-0734"}]},{"id":"vaillant-ecomax-635-e-dcb65ea3","manufacturer":"Vaillant","range":"ecoMAX","model":"ecoMAX 635 E","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"ecoMAX 635 E — 834177_13 GB"}},"parts":[{"value":"98-1046"},{"value":"21-0734"}]},{"id":"vaillant-ecomax-824-2-e-48c86ffe","manufacturer":"Vaillant","range":"ecoMAX","model":"ecoMAX 824/2 E","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"ecoMAX 824/2 E — 834177_13 GB"}},"parts":[{"value":"98-1046"},{"value":"21-0734"}]},{"id":"vaillant-ecomax-828-2-e-72b10552","manufacturer":"Vaillant","range":"ecoMAX","model":"ecoMAX 828/2 E","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"ecoMAX 828/2 E — 834177_13 GB"}},"parts":[{"value":"98-1046"},{"value":"21-0734"}]},{"id":"vaillant-ecomax-835-e-649e5c40","manufacturer":"Vaillant","range":"ecoMAX","model":"ecoMAX 835 E","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"ecoMAX 835 E — 834177_13 GB"}},"parts":[{"value":"98-1046"},{"value":"21-0734"}]},{"id":"vaillant-aquaplus-vui-362-7-e0f356fe","manufacturer":"Vaillant","range":"aquaPLUS","model":"aquaPLUS VUI 362-7","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"aquaPLUS VUI 362-7 installation and servicing — non-condensing"},"chInput":{"value":"35.2 kW"},"chOutput":{"value":"10.5–32.0 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"},"inletPressure":{"value":"20 mbar"},"burnerPressure":{"value":"11.0 / 1.1 mbar"},"dhwFlowRate":{"value":"15.1 L/min"}},"parts":[{"value":"090709"},{"value":"190215"},{"value":"065087"}]},{"id":"vaillant-turbomax-plus-824-2-e-5bafc9ff","manufacturer":"Vaillant","range":"turboMAX plus","model":"turboMAX plus 824/2 E","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833786 GB44 R3 — non-condensing; no modern FGA values transferred"},"chOutput":{"value":"8.9–24 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"},"burnerPressure":{"value":"9.8 / 1.9 mbar"}},"parts":[{"value":"Fan, burner, primary exchanger, combustion cover and clips numbered on exact service diagram. No ordering part number verified."}]},{"id":"vaillant-turbomax-plus-828-2-e-d6b1a113","manufacturer":"Vaillant","range":"turboMAX plus","model":"turboMAX plus 828/2 E","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833786 GB44 R3 — non-condensing; no modern FGA values transferred"},"chOutput":{"value":"10.4–28 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"},"burnerPressure":{"value":"10.5 / 1.8 mbar"}},"parts":[{"value":"Fan, burner, primary exchanger, combustion cover and clips numbered on exact service diagram. No ordering part number verified."}]},{"id":"vaillant-turbomax-plus-837-e-958daeec","manufacturer":"Vaillant","range":"turboMAX plus","model":"turboMAX plus 837 E","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833786 GB44 R3 — non-condensing; no modern FGA values transferred"},"chOutput":{"value":"10.9–28 (factory setting; 36.9 noted) kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"},"burnerPressure":{"value":"12.0 / 1.2 mbar"}},"parts":[{"value":"Fan, burner, primary exchanger, combustion cover and clips numbered on exact service diagram. No ordering part number verified."}]},{"id":"vaillant-thermocompact-615-2-e-8277b1ca","manufacturer":"Vaillant","range":"thermoCOMPACT","model":"thermoCOMPACT 615/2 E","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833786 GB44 R3 — non-condensing; no modern FGA values transferred"},"chOutput":{"value":"6.5–15 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"},"burnerPressure":{"value":"9.9 / 2.2 mbar"}},"parts":[{"value":"Fan, burner, primary exchanger, combustion cover and clips numbered on exact service diagram. No ordering part number verified."}]},{"id":"vaillant-thermocompact-628-2-e-c1a2138a","manufacturer":"Vaillant","range":"thermoCOMPACT","model":"thermoCOMPACT 628/2 E","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833786 GB44 R3 — non-condensing; no modern FGA values transferred"},"chOutput":{"value":"10.4–28 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"},"burnerPressure":{"value":"10.5 / 1.8 mbar"}},"parts":[{"value":"Fan, burner, primary exchanger, combustion cover and clips numbered on exact service diagram. No ordering part number verified."}]},{"id":"vaillant-thermocompact-637-e-92f0345b","manufacturer":"Vaillant","range":"thermoCOMPACT","model":"thermoCOMPACT 637 E","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833786 GB44 R3 — non-condensing; no modern FGA values transferred"},"chOutput":{"value":"10.5–36.9 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"},"burnerPressure":{"value":"12.0 / 1.2 mbar"}},"parts":[{"value":"Fan, burner, primary exchanger, combustion cover and clips numbered on exact service diagram. No ordering part number verified."}]},{"id":"vaillant-thermocompact-vu-142-1-e-1bd1063c","manufacturer":"Vaillant","range":"THERMOcompact","model":"THERMOcompact VU 142/1 E","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833051_00 — non-condensing"},"chInput":{"value":"17.3 kW"},"chOutput":{"value":"7.2–14 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"40–90°C"},"inletPressure":{"value":"20 mbar"},"burnerPressure":{"value":"6.3 / 2.0 mbar"}},"parts":[{"value":"Exact chamber/exchanger, electrodes and pressure-point figures available; no ordering number reviewed."}]},{"id":"vaillant-thermocompact-vu-182-1-e-4c1af382","manufacturer":"Vaillant","range":"THERMOcompact","model":"THERMOcompact VU 182/1 E","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833051_00 — non-condensing"},"chInput":{"value":"22 kW"},"chOutput":{"value":"7.2–18 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"40–90°C"},"inletPressure":{"value":"20 mbar"},"burnerPressure":{"value":"10.2 / 2.0 mbar"}},"parts":[{"value":"Exact chamber/exchanger, electrodes and pressure-point figures available; no ordering number reviewed."}]},{"id":"vaillant-thermocompact-vu-242-1-e-f1deb30a","manufacturer":"Vaillant","range":"THERMOcompact","model":"THERMOcompact VU 242/1 E","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833051_00 — non-condensing"},"chInput":{"value":"29.3 kW"},"chOutput":{"value":"9.6–24 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"40–90°C"},"inletPressure":{"value":"20 mbar"},"burnerPressure":{"value":"10.0 / 2.0 mbar"}},"parts":[{"value":"Exact chamber/exchanger, electrodes and pressure-point figures available; no ordering number reviewed."}]},{"id":"vaillant-thermocompact-vu-282-1-e-1bbca394","manufacturer":"Vaillant","range":"THERMOcompact","model":"THERMOcompact VU 282/1 E","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833051_00 — non-condensing"},"chInput":{"value":"34.2 kW"},"chOutput":{"value":"11.2–28 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"40–90°C"},"inletPressure":{"value":"20 mbar"},"burnerPressure":{"value":"10.6 / 2.0 mbar"}},"parts":[{"value":"Exact chamber/exchanger, electrodes and pressure-point figures available; no ordering number reviewed."}]},{"id":"vaillant-turbomax-pro-24-2-e-c299658f","manufacturer":"Vaillant","range":"turboMAX pro","model":"turboMAX pro 24/2 E","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833792 GB41 R3 — non-condensing; no modern FGA values transferred"},"chOutput":{"value":"8.9–24 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"}},"parts":[{"value":"Fan, burner, primary exchanger, combustion cover and clips numbered on exact service diagram. No ordering part number verified."}]},{"id":"vaillant-turbomax-pro-28-2-e-a0137386","manufacturer":"Vaillant","range":"turboMAX pro","model":"turboMAX pro 28/2 E","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"833792 GB41 R3 — non-condensing; no modern FGA values transferred"},"chOutput":{"value":"10.4–28 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C"}},"parts":[{"value":"Fan, burner, primary exchanger, combustion cover and clips numbered on exact service diagram. No ordering part number verified."}]},{"id":"vaillant-ecomax-pro-18-e-41-044-30","manufacturer":"Vaillant","range":"ecoMAX pro","model":"ecoMAX pro 18 E","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-044-30","productNumber":null,"technicalData":{"generation":{"value":"ecoMAX pro 18 E — ecoMAX pro 18E / 28E installation & servicing"},"gcNumber":{"value":"41-044-30"}},"parts":[{"value":"Gas valve, fan, burner, gas bracket, electrode and five front fixings identified in service drawing. No ordering part number verified."}]},{"id":"vaillant-ecomax-pro-28-e-41-044-31","manufacturer":"Vaillant","range":"ecoMAX pro","model":"ecoMAX pro 28 E","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-044-31","productNumber":null,"technicalData":{"generation":{"value":"ecoMAX pro 28 E — ecoMAX pro 18E / 28E installation & servicing"},"gcNumber":{"value":"41-044-31"}},"parts":[{"value":"Gas valve, fan, burner, gas bracket, electrode and five front fixings identified in service drawing. No ordering part number verified."}]},{"id":"vaillant-turbomax-vuw-242-1-e-deea93b9","manufacturer":"Vaillant","range":"TURBOmax","model":"TURBOmax VUW 242/1 E","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"TURBOmax VUW 242/1 E / 282/1 E installation and servicing — non-condensing"},"chInput":{"value":"29.3 kW"},"chOutput":{"value":"9.6–24 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"40–90°C"},"inletPressure":{"value":"20 mbar"},"burnerPressure":{"value":"10.0 / 2.0 mbar"},"dhwFlowRate":{"value":"10 L/min"}},"parts":[{"value":"Exact chamber/exchanger, electrodes and pressure-point figures available; no ordering number reviewed."}]},{"id":"vaillant-turbomax-vuw-282-1-e-be556909","manufacturer":"Vaillant","range":"TURBOmax","model":"TURBOmax VUW 282/1 E","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"TURBOmax VUW 242/1 E / 282/1 E installation and servicing — non-condensing"},"chInput":{"value":"34.2 kW"},"chOutput":{"value":"11.2–28 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"40–90°C"},"inletPressure":{"value":"20 mbar"},"burnerPressure":{"value":"10.6 / 2.0 mbar"},"dhwFlowRate":{"value":"11.5 L/min"}},"parts":[{"value":"Exact chamber/exchanger, electrodes and pressure-point figures available; no ordering number reviewed."}]},{"id":"vaillant-ecotec-sustain-24-0010019980","manufacturer":"Vaillant","range":"ecoTEC sustain","model":"ecoTEC sustain 24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-79","productNumber":"0010019980","technicalData":{"productNumber":{"value":"0010019980"},"gcNumber":{"value":"47-044-79"}},"parts":[{"value":"Exact service diagrams identify exchanger, burner, fan, gas valve and trap. Ordering numbers remain unverified from this document."}]},{"id":"vaillant-ecotec-sustain-28-0010019981","manufacturer":"Vaillant","range":"ecoTEC sustain","model":"ecoTEC sustain 28","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-80","productNumber":"0010019981","technicalData":{"productNumber":{"value":"0010019981"},"gcNumber":{"value":"47-044-80"}},"parts":[{"value":"Exact service diagrams identify exchanger, burner, fan, gas valve and trap. Ordering numbers remain unverified from this document."}]},{"id":"vaillant-ecotec-sustain-34-0010019982","manufacturer":"Vaillant","range":"ecoTEC sustain","model":"ecoTEC sustain 34","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-81","productNumber":"0010019982","technicalData":{"productNumber":{"value":"0010019982"},"gcNumber":{"value":"47-044-81"}},"parts":[{"value":"Exact service diagrams identify exchanger, burner, fan, gas valve and trap. Ordering numbers remain unverified from this document."}]},{"id":"vaillant-ecofit-sustain-415-0010025274","manufacturer":"Vaillant","range":"ecoFIT sustain","model":"ecoFIT sustain 415","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-33","productNumber":"0010025274","technicalData":{"productNumber":{"value":"0010025274"},"gcNumber":{"value":"41-694-33"},"generation":{"value":"0020277262_04 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-sustain-418-0010025275","manufacturer":"Vaillant","range":"ecoFIT sustain","model":"ecoFIT sustain 418","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-34","productNumber":"0010025275","technicalData":{"productNumber":{"value":"0010025275"},"gcNumber":{"value":"41-694-34"},"generation":{"value":"0020277262_04 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-sustain-430-0010025276","manufacturer":"Vaillant","range":"ecoFIT sustain","model":"ecoFIT sustain 430","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-35","productNumber":"0010025276","technicalData":{"productNumber":{"value":"0010025276"},"gcNumber":{"value":"41-694-35"},"generation":{"value":"0020277262_04 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-sustain-825-0010020392","manufacturer":"Vaillant","range":"ecoFIT sustain","model":"ecoFIT sustain 825","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-71","productNumber":"0010020392","technicalData":{"productNumber":{"value":"0010020392"},"gcNumber":{"value":"47-044-71"},"generation":{"value":"0020230529_06 — combi"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-sustain-830-0010020393","manufacturer":"Vaillant","range":"ecoFIT sustain","model":"ecoFIT sustain 830","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-72","productNumber":"0010020393","technicalData":{"productNumber":{"value":"0010020393"},"gcNumber":{"value":"47-044-72"},"generation":{"value":"0020230529_06 — combi"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-sustain-835-0010020394","manufacturer":"Vaillant","range":"ecoFIT sustain","model":"ecoFIT sustain 835","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-73","productNumber":"0010020394","technicalData":{"productNumber":{"value":"0010020394"},"gcNumber":{"value":"47-044-73"},"generation":{"value":"0020230529_06 — combi"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-plus-938-0010021827","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 938","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-87","productNumber":"0010021827","technicalData":{"productNumber":{"value":"0010021827"},"gcNumber":{"value":"47-044-87"},"workingPressure":{"value":"13–23 mbar"}},"parts":[{"value":"Burner / heat exchanger / fan / gas connections / seals shown on exact service diagram; ordering numbers not verified from this manual."}]},{"id":"vaillant-ecotec-exclusive-835-0010017064","manufacturer":"Vaillant","range":"ecoTEC exclusive","model":"ecoTEC exclusive 835","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-66","productNumber":"0010017064","technicalData":{"productNumber":{"value":"0010017064"},"gcNumber":{"value":"47-044-66"},"chInput":{"value":"3.6 / 24.8 kW"},"chOutput":{"value":"3.4–24.6 kW"},"dhwInput":{"value":"32.7 kW"},"dhwFlowRate":{"value":"14.5 L/min"}},"parts":[{"value":"Exact service diagrams identify exchanger, burner, fan, gas valve and trap. Ordering numbers remain unverified from this document."}]},{"id":"vaillant-ecotec-exclusive-843-0010017065","manufacturer":"Vaillant","range":"ecoTEC exclusive","model":"ecoTEC exclusive 843","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-67","productNumber":"0010017065","technicalData":{"productNumber":{"value":"0010017065"},"gcNumber":{"value":"47-044-67"},"chInput":{"value":"4.5 / 33.7 kW"},"chOutput":{"value":"4.3–33.4 kW"},"dhwInput":{"value":"40.2 kW"},"dhwFlowRate":{"value":"17.8 L/min"}},"parts":[{"value":"Exact service diagrams identify exchanger, burner, fan, gas valve and trap. Ordering numbers remain unverified from this document."}]},{"id":"vaillant-ecotec-plus-826-0010036015","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 826","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-92","productNumber":"0010036015","technicalData":{"gcNumber":{"value":"47-044-92"},"productNumber":{"value":"0010036015"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"2.7–20.4 kW"},"chOutput":{"value":"2.5–19.8 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"},"dhwInput":{"value":"26.5 kW"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-plus-832-0010036016","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 832","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-93","productNumber":"0010036016","technicalData":{"gcNumber":{"value":"47-044-93"},"productNumber":{"value":"0010036016"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"3.7–25.5 kW"},"chOutput":{"value":"3.5–24.9 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"},"dhwInput":{"value":"32.6 kW"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-plus-836-0010036017","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 836","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-94","productNumber":"0010036017","technicalData":{"gcNumber":{"value":"47-044-94"},"productNumber":{"value":"0010036017"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"4.2–30.6 kW"},"chOutput":{"value":"3.7–29.9 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"},"dhwInput":{"value":"36.7 kW"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-plus-840-0010036018","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 840","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-95","productNumber":"0010036018","technicalData":{"gcNumber":{"value":"47-044-95"},"productNumber":{"value":"0010036018"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"4.8–30.6 kW"},"chOutput":{"value":"4.5–29.8 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"},"dhwInput":{"value":"40.8 kW"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-pro-24-0010021836","manufacturer":"Vaillant","range":"ecoTEC pro","model":"ecoTEC pro 24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-88","productNumber":"0010021836","technicalData":{"productNumber":{"value":"0010021836"},"gcNumber":{"value":"47-044-88"},"workingPressure":{"value":"13–23 mbar"}},"parts":[{"value":"Burner / heat exchanger / fan / gas connections / seals shown on exact service diagram; ordering numbers not verified from this manual."}]},{"id":"vaillant-ecotec-pro-28-0010021837","manufacturer":"Vaillant","range":"ecoTEC pro","model":"ecoTEC pro 28","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-89","productNumber":"0010021837","technicalData":{"productNumber":{"value":"0010021837"},"gcNumber":{"value":"47-044-89"},"workingPressure":{"value":"13–23 mbar"}},"parts":[{"value":"Burner / heat exchanger / fan / gas connections / seals shown on exact service diagram; ordering numbers not verified from this manual."}]},{"id":"vaillant-ecotec-pro-30-0010016538","manufacturer":"Vaillant","range":"ecoTEC pro","model":"ecoTEC pro 30","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-52","productNumber":"0010016538","technicalData":{"productNumber":{"value":"0010016538"},"gcNumber":{"value":"47-044-52"},"workingPressure":{"value":"13–23 mbar"}},"parts":[{"value":"Burner / heat exchanger / fan / gas connections / seals shown on exact service diagram; ordering numbers not verified from this manual."}]},{"id":"vaillant-ecofit-pure-825-0010020389","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 825","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-68","productNumber":"0010020389","technicalData":{"productNumber":{"value":"0010020389"},"gcNumber":{"value":"47-044-68"},"generation":{"value":"0020230531_07 — combi"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-830-0010020390","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 830","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-74","productNumber":"0010020390","technicalData":{"productNumber":{"value":"0010020390"},"gcNumber":{"value":"47-044-74"},"generation":{"value":"0020230531_07 — combi"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-835-0010020391","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 835","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-044-70","productNumber":"0010020391","technicalData":{"productNumber":{"value":"0010020391"},"gcNumber":{"value":"47-044-70"},"generation":{"value":"0020230531_07 — combi"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-plus-610-0010036009","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 610","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-45","productNumber":"0010036009","technicalData":{"gcNumber":{"value":"41-694-45"},"productNumber":{"value":"0010036009"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"2.7–10.2 kW"},"chOutput":{"value":"2.5–9.9 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-plus-615-0010036010","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 615","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-46","productNumber":"0010036010","technicalData":{"gcNumber":{"value":"41-694-46"},"productNumber":{"value":"0010036010"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"2.7–15.3 kW"},"chOutput":{"value":"2.5–14.8 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-plus-620-0010036011","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 620","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-47","productNumber":"0010036011","technicalData":{"gcNumber":{"value":"41-694-47"},"productNumber":{"value":"0010036011"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"2.7–20.4 kW"},"chOutput":{"value":"2.5–19.8 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-plus-625-0010036012","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 625","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-48","productNumber":"0010036012","technicalData":{"gcNumber":{"value":"41-694-48"},"productNumber":{"value":"0010036012"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"3.7–25.5 kW"},"chOutput":{"value":"3.5–24.9 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-plus-630-0010036013","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 630","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-49","productNumber":"0010036013","technicalData":{"gcNumber":{"value":"41-694-49"},"productNumber":{"value":"0010036013"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"4.2–30.6 kW"},"chOutput":{"value":"3.7–29.9 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecotec-plus-635-0010036014","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 635","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-50","productNumber":"0010036014","technicalData":{"gcNumber":{"value":"41-694-50"},"productNumber":{"value":"0010036014"},"generation":{"value":"CS/1-5, IoniDETECT / SithermPro; not earlier /5-5 ecoTEC"},"chInput":{"value":"4.8–35.7 kW"},"chOutput":{"value":"4.5–34.9 kW"},"inletPressure":{"value":"20 mbar nominal; 13–23 mbar permissible working"},"flowTemperature":{"value":"40–80°C; factory 75°C"}},"parts":[{"value":"Thermal module: burner flange 1, premix burner 2, control electrode 3, fan 4, gas valve 5, ignition transformer 6, ignition electrode 7. No ordering part number verified in this manual."}]},{"id":"vaillant-ecofit-pure-612-0010020395","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 612","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-03","productNumber":"0010020395","technicalData":{"productNumber":{"value":"0010020395"},"gcNumber":{"value":"41-694-03"},"generation":{"value":"0020230533_07 — system"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-615-0010020396","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 615","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-04","productNumber":"0010020396","technicalData":{"productNumber":{"value":"0010020396"},"gcNumber":{"value":"41-694-04"},"generation":{"value":"0020230533_07 — system"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-618-0010020397","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 618","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-05","productNumber":"0010020397","technicalData":{"productNumber":{"value":"0010020397"},"gcNumber":{"value":"41-694-05"},"generation":{"value":"0020230533_07 — system"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-625-0010020398","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 625","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-06","productNumber":"0010020398","technicalData":{"productNumber":{"value":"0010020398"},"gcNumber":{"value":"41-694-06"},"generation":{"value":"0020230533_07 — system"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-630-0010020399","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 630","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-07","productNumber":"0010020399","technicalData":{"productNumber":{"value":"0010020399"},"gcNumber":{"value":"41-694-07"},"generation":{"value":"0020230533_07 — system"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-plus-412-0010021220","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 412","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-13","productNumber":"0010021220","technicalData":{"productNumber":{"value":"0010021220"},"gcNumber":{"value":"41-694-13"},"generation":{"value":"0020238195_08 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-plus-415-0010021221","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 415","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-14","productNumber":"0010021221","technicalData":{"productNumber":{"value":"0010021221"},"gcNumber":{"value":"41-694-14"},"generation":{"value":"0020238195_08 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-plus-418-0010021222","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 418","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-15","productNumber":"0010021222","technicalData":{"productNumber":{"value":"0010021222"},"gcNumber":{"value":"41-694-15"},"generation":{"value":"0020238195_08 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-plus-424-0010021223","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 424","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-16","productNumber":"0010021223","technicalData":{"productNumber":{"value":"0010021223"},"gcNumber":{"value":"41-694-16"},"generation":{"value":"0020238195_08 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-plus-430-0010021224","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 430","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-17","productNumber":"0010021224","technicalData":{"productNumber":{"value":"0010021224"},"gcNumber":{"value":"41-694-17"},"generation":{"value":"0020238195_08 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-plus-435-0010015674","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 435","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-044-76","productNumber":"0010015674","technicalData":{"productNumber":{"value":"0010015674"},"gcNumber":{"value":"41-044-76"},"generation":{"value":"0020238195_08 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-412-0010020400","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 412","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-08","productNumber":"0010020400","technicalData":{"productNumber":{"value":"0010020400"},"gcNumber":{"value":"41-694-08"},"generation":{"value":"0020230535_09 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-415-0010020401","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 415","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-09","productNumber":"0010020401","technicalData":{"productNumber":{"value":"0010020401"},"gcNumber":{"value":"41-694-09"},"generation":{"value":"0020230535_09 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-418-0010020402","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 418","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-10","productNumber":"0010020402","technicalData":{"productNumber":{"value":"0010020402"},"gcNumber":{"value":"41-694-10"},"generation":{"value":"0020230535_09 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-425-0010020403","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 425","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-11","productNumber":"0010020403","technicalData":{"productNumber":{"value":"0010020403"},"gcNumber":{"value":"41-694-11"},"generation":{"value":"0020230535_09 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-430-0010020404","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 430","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-12","productNumber":"0010020404","technicalData":{"productNumber":{"value":"0010020404"},"gcNumber":{"value":"41-694-12"},"generation":{"value":"0020230535_09 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecofit-pure-435-0010020405","manufacturer":"Vaillant","range":"ecoFIT pure","model":"ecoFIT pure 435","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-694-19","productNumber":"0010020405","technicalData":{"productNumber":{"value":"0010020405"},"gcNumber":{"value":"41-694-19"},"generation":{"value":"0020230535_09 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"vaillant-ecotec-pro-28-lpg-0010021838","manufacturer":"Vaillant","range":"ecoTEC pro","model":"ecoTEC pro 28 LPG","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-044-90","productNumber":"0010021838","technicalData":{"productNumber":{"value":"0010021838"},"gcNumber":{"value":"47-044-90"},"workingPressure":{"value":"23–43 mbar"}},"parts":[{"value":"Burner / heat exchanger / fan / gas connections / seals shown on exact service diagram; ordering numbers not verified from this manual."}]},{"id":"vaillant-ecotec-plus-424-lpg-0020231355","manufacturer":"Vaillant","range":"ecoTEC plus","model":"ecoTEC plus 424 LPG","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-694-18","productNumber":"0020231355","technicalData":{"gcNumber":{"value":"41-694-18"},"generation":{"value":"0020239015_09 — regular"}},"parts":[{"value":"Exact burner, exchanger, electrode and trap positions are illustrated on linked service pages; no ordering part number verified in this installation manual."}]},{"id":"glowworm-bbu-45-4-44-047-06","manufacturer":"Glow-worm","range":"BBU","model":"BBU 45/4","aliases":[],"boilerType":"back-boiler","fuel":"Not specified","generation":null,"gcNumber":"44-047-06","productNumber":null,"technicalData":{"generation":{"value":"2000225023C.07.02"}},"parts":[{"value":"Exact boiler-only diagrams identify manifold, injector, electrode and controls. Fire-front parts and ordering numbers not reviewed."}]},{"id":"glowworm-bbu-54-4-44-047-05","manufacturer":"Glow-worm","range":"BBU","model":"BBU 54/4","aliases":[],"boilerType":"back-boiler","fuel":"Not specified","generation":null,"gcNumber":"44-047-05","productNumber":null,"technicalData":{"generation":{"value":"2000225024C.07.02"}},"parts":[{"value":"Exact boiler-only diagrams identify manifold, injector, electrode and controls. Fire-front parts and ordering numbers not reviewed."}]},{"id":"glowworm-inset-bbu-50-44-047-02","manufacturer":"Glow-worm","range":"Inset BBU","model":"Inset BBU 50","aliases":[],"boilerType":"back-boiler","fuel":"Not specified","generation":null,"gcNumber":"44-047-02","productNumber":null,"technicalData":{"generation":{"value":"221723B.10.00"}},"parts":[{"value":"Exact boiler-only diagrams identify manifold, injector, electrode and controls. Fire-front parts and ordering numbers not reviewed."}]},{"id":"glowworm-betacom-24c-47-019-08","manufacturer":"Glow-worm","range":"Betacom","model":"Betacom 24c","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-019-08","productNumber":null,"technicalData":{"generation":{"value":"Original Betacom 24c/30c; not Betacom2"},"chInput":{"value":"25.7 / 11 kW"},"chOutput":{"value":"24.7 / 10.2 kW"},"burnerPressure":{"value":"12.5 / 2.5 mbar"},"dhwFlowRate":{"value":"9.4 L/min"}},"parts":[{"value":"Exact original Betacom fan/burner/filter/electrode figures; ordering numbers unreviewed."}]},{"id":"glowworm-betacom-30c-47-019-09","manufacturer":"Glow-worm","range":"Betacom","model":"Betacom 30c","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-019-09","productNumber":null,"technicalData":{"generation":{"value":"Original Betacom 24c/30c; not Betacom2"},"chInput":{"value":"28.5 / 11 kW"},"chOutput":{"value":"27.6 / 10.2 kW"},"burnerPressure":{"value":"14 / 2.3 mbar"},"dhwFlowRate":{"value":"10.5 L/min"}},"parts":[{"value":"Exact original Betacom fan/burner/filter/electrode figures; ordering numbers unreviewed."}]},{"id":"glowworm-compact-100e-47-047-08a","manufacturer":"Glow-worm","range":"Compact","model":"Compact 100e","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-047-08A","productNumber":null,"technicalData":{"generation":{"value":"221894C.04.02 — no modern combustion targets transferred"}},"parts":[]},{"id":"glowworm-compact-75e-47-047-06a","manufacturer":"Glow-worm","range":"Compact","model":"Compact 75e","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-047-06A","productNumber":null,"technicalData":{"generation":{"value":"221895B.04.02 — no modern combustion targets transferred"}},"parts":[]},{"id":"glowworm-compact-80e-47-047-07a","manufacturer":"Glow-worm","range":"Compact","model":"Compact 80e","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-047-07A","productNumber":null,"technicalData":{"generation":{"value":"221893B.04.02 — no modern combustion targets transferred"}},"parts":[]},{"id":"glowworm-energy-35-store-a-h-gb-6856a66b","manufacturer":"Glow-worm","range":"Energy Store","model":"Energy 35 Store-A (H-GB)","aliases":[],"boilerType":"storage-combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-energysaver-70-41-319-92","manufacturer":"Glow-worm","range":"Energysaver","model":"Energysaver 70","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-319-92","productNumber":null,"technicalData":{"generation":{"value":"221837B.11.00"}},"parts":[{"value":"Exact manual diagrams show fan, heat shield, baffles, exchanger, burner and condensate trap; no ordering numbers reviewed."}]},{"id":"glowworm-energysaver-80-41-319-84","manufacturer":"Glow-worm","range":"Energysaver","model":"Energysaver 80","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-319-84","productNumber":null,"technicalData":{"generation":{"value":"221837B.11.00"}},"parts":[{"value":"Exact manual diagrams show fan, heat shield, baffles, exchanger, burner and condensate trap; no ordering numbers reviewed."}]},{"id":"glowworm-energysaver-combi-2-80-47-047-13","manufacturer":"Glow-worm","range":"Energysaver Combi 2","model":"Energysaver Combi 2 80","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-047-13","productNumber":null,"technicalData":{"generation":{"value":"221854C.07.01"},"chInput":{"value":"27.5 / 8.0 kW"},"chOutput":{"value":"24.5 / 6.8 kW"},"dhwFlowRate":{"value":"9.8 L/min"}},"parts":[]},{"id":"glowworm-energysaver-combi-2-100-47-047-14","manufacturer":"Glow-worm","range":"Energysaver Combi 2","model":"Energysaver Combi 2 100","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-047-14","productNumber":null,"technicalData":{"generation":{"value":"221854C.07.01"},"chInput":{"value":"32.5 / 11.7 kW"},"chOutput":{"value":"28.6 / 10.0 kW"},"dhwFlowRate":{"value":"11.4 L/min"}},"parts":[]},{"id":"glowworm-energysaver-combi-80-47-047-01","manufacturer":"Glow-worm","range":"Energysaver Combi","model":"Energysaver Combi 80","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-047-01","productNumber":null,"technicalData":{"generation":{"value":"221564E.04.00"},"chInput":{"value":"27.5 / 8.0 kW"},"chOutput":{"value":"24.5 / 6.8 kW"},"dhwFlowRate":{"value":"9.8 L/min"}},"parts":[]},{"id":"glowworm-energysaver-combi-100-47-047-02","manufacturer":"Glow-worm","range":"Energysaver Combi","model":"Energysaver Combi 100","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-047-02","productNumber":null,"technicalData":{"generation":{"value":"221564E.04.00"},"chInput":{"value":"32.5 / 10.2 kW"},"chOutput":{"value":"28.8 / 8.9 kW"},"dhwFlowRate":{"value":"11.4 L/min"}},"parts":[]},{"id":"glowworm-energysaver-60-41-319-71","manufacturer":"Glow-worm","range":"Energysaver","model":"Energysaver 60","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-319-71","productNumber":null,"technicalData":{"generation":{"value":"221836B.11.00"}},"parts":[{"value":"Exact manual diagrams show fan, heat shield, baffles, exchanger, burner and condensate trap; no ordering numbers reviewed."}]},{"id":"glowworm-energysaver-40-41-319-69","manufacturer":"Glow-worm","range":"Energysaver","model":"Energysaver 40","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-319-69","productNumber":null,"technicalData":{"generation":{"value":"221834B.11.00"}},"parts":[{"value":"Exact manual diagrams show fan, heat shield, baffles, exchanger, burner and condensate trap; no ordering numbers reviewed."}]},{"id":"glowworm-essential-24c-ffd10923","manufacturer":"Glow-worm","range":"Essential","model":"Essential 24c","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"0020206373_04"}},"parts":[{"value":"Numbered gas-air unit, burner, electrode and siphon diagrams. Ordering numbers are not specified in this reviewed manual."}]},{"id":"glowworm-essential-28c-e1386446","manufacturer":"Glow-worm","range":"Essential","model":"Essential 28c","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"0020206373_04"}},"parts":[{"value":"Numbered gas-air unit, burner, electrode and siphon diagrams. Ordering numbers are not specified in this reviewed manual."}]},{"id":"glowworm-flexicom-24cx-47-047-33","manufacturer":"Glow-worm","range":"Flexicom cx","model":"Flexicom 24cx","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-047-33","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-30cx-47-047-34","manufacturer":"Glow-worm","range":"Flexicom cx","model":"Flexicom 30cx","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-047-34","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-35cx-47-047-35","manufacturer":"Glow-worm","range":"Flexicom cx","model":"Flexicom 35cx","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-047-35","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-12hx-41-315-28","manufacturer":"Glow-worm","range":"Flexicom hx","model":"Flexicom 12hx","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-315-28","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-15hx-41-315-29","manufacturer":"Glow-worm","range":"Flexicom hx","model":"Flexicom 15hx","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-315-29","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-18hx-41-315-42","manufacturer":"Glow-worm","range":"Flexicom hx","model":"Flexicom 18hx","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-315-42","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-24hx-41-315-61","manufacturer":"Glow-worm","range":"Flexicom hx","model":"Flexicom 24hx","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-315-61","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-30hx-41-315-67","manufacturer":"Glow-worm","range":"Flexicom hx","model":"Flexicom 30hx","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-315-67","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-38hx-41-315-68","manufacturer":"Glow-worm","range":"Flexicom hx","model":"Flexicom 38hx","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-315-68","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-18sx-41-315-72","manufacturer":"Glow-worm","range":"Flexicom sx","model":"Flexicom 18sx","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-315-72","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-flexicom-30sx-41-315-76","manufacturer":"Glow-worm","range":"Flexicom sx","model":"Flexicom 30sx","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-315-76","productNumber":null,"technicalData":{},"parts":[]},{"id":"glowworm-hideaway-80-41-313-25","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 80","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-25","productNumber":null,"technicalData":{"generation":{"value":"221811A.06.00 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-80b-ff-41-047-35","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 80B FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-35","productNumber":null,"technicalData":{"generation":{"value":"221958D.10.02 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-70b-41-313-83","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 70B","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-83","productNumber":null,"technicalData":{"generation":{"value":"221762A.10.00 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-60-41-313-13","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 60","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-13","productNumber":null,"technicalData":{"generation":{"value":"221809A.06.00 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-60b-41-313-12","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 60B","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-12","productNumber":null,"technicalData":{"generation":{"value":"221693B.12.00 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-50-41-313-15","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 50","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-15","productNumber":null,"technicalData":{"generation":{"value":"221808A.06.00 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-50b-41-313-14","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 50B","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-14","productNumber":null,"technicalData":{"generation":{"value":"221692A.01.00 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-120b-41-313-28","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 120B","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-28","productNumber":null,"technicalData":{"generation":{"value":"221433A.10.98 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-100-41-313-27","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 100","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-27","productNumber":null,"technicalData":{"generation":{"value":"221757A.10.00 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-hideaway-100b-41-313-26","manufacturer":"Glow-worm","range":"Hideaway","model":"Hideaway 100B","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-313-26","productNumber":null,"technicalData":{"generation":{"value":"221764B.11.00 — non-condensing; no modern test programme/FGA target inferred"}},"parts":[{"value":"Exact manual chamber, baffle and burner diagrams linked in service tasks. No manufacturer ordering number verified in this batch."}]},{"id":"glowworm-micron-70ff-41-047-50","manufacturer":"Glow-worm","range":"Micron","model":"Micron 70FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-50","productNumber":null,"technicalData":{"generation":{"value":"2000225229C.04.05 — non-condensing"},"inletPressure":{"value":"20 mbar"},"operatingPressure":{"value":"3.0 bar"}},"parts":[{"value":"227035"},{"value":"2000802541"}]},{"id":"glowworm-micron-60ff-41-047-49","manufacturer":"Glow-worm","range":"Micron","model":"Micron 60FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-49","productNumber":null,"technicalData":{"generation":{"value":"2000225228C.04.05 — non-condensing"},"inletPressure":{"value":"20 mbar"},"operatingPressure":{"value":"3.0 bar"}},"parts":[{"value":"227034"},{"value":"202635"}]},{"id":"glowworm-micron-50ff-41-047-48","manufacturer":"Glow-worm","range":"Micron","model":"Micron 50FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-48","productNumber":null,"technicalData":{"generation":{"value":"2000225227C.04.05 — non-condensing"},"inletPressure":{"value":"20 mbar"},"operatingPressure":{"value":"3.0 bar"}},"parts":[{"value":"227034"},{"value":"202635"}]},{"id":"glowworm-micron-40ff-41-047-47","manufacturer":"Glow-worm","range":"Micron","model":"Micron 40FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-47","productNumber":null,"technicalData":{"generation":{"value":"221911E.04.05 — non-condensing"},"inletPressure":{"value":"20 mbar"},"operatingPressure":{"value":"3.0 bar"}},"parts":[{"value":"227033"},{"value":"202635"}]},{"id":"glowworm-micron-30ff-41-047-46","manufacturer":"Glow-worm","range":"Micron","model":"Micron 30FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-46","productNumber":null,"technicalData":{"generation":{"value":"221910F.10.04 — non-condensing"},"inletPressure":{"value":"20 mbar"},"operatingPressure":{"value":"3.0 bar"}},"parts":[{"value":"227033"},{"value":"202635"}]},{"id":"glowworm-18sxi-41-047-72","manufacturer":"Glow-worm","range":"sxi","model":"18sxi","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-72","productNumber":null,"technicalData":{"generation":{"value":"0020015347-03"}},"parts":[{"value":"801635"},{"value":"2000802664"}]},{"id":"glowworm-30sxi-41-047-62","manufacturer":"Glow-worm","range":"sxi","model":"30sxi","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-62","productNumber":null,"technicalData":{"generation":{"value":"0020015347-03"}},"parts":[{"value":"801635"},{"value":"2000802664"}]},{"id":"glowworm-ultimate-100ff-41-047-59","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 100FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-59","productNumber":null,"technicalData":{"generation":{"value":"221966B.12.04 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate-120ff-41-319-75","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 120FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-319-75","productNumber":null,"technicalData":{"generation":{"value":"221966B.12.04 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate-40bf-41-319-52","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 40BF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-319-52","productNumber":null,"technicalData":{"generation":{"value":"221789B.11.00 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate-40cf-41-319-48","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 40CF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-319-48","productNumber":null,"technicalData":{"generation":{"value":"221785B.11.00 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate-50bf-41-319-53","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 50BF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-319-53","productNumber":null,"technicalData":{"generation":{"value":"221790B.11.00 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate-50ff-41-047-55","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 50FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-55","productNumber":null,"technicalData":{"generation":{"value":"2000225232A.10.04 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate-60ff-41-047-56","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 60FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-56","productNumber":null,"technicalData":{"generation":{"value":"221964D.12.04 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate-70ff-41-047-57","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 70FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-57","productNumber":null,"technicalData":{"generation":{"value":"2000225233A.10.04 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate-80ff-41-047-58","manufacturer":"Glow-worm","range":"Ultimate","model":"Ultimate 80FF","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-58","productNumber":null,"technicalData":{"generation":{"value":"2000225233A.10.04 — non-condensing"}},"parts":[{"value":"Exact generation service diagrams identify burner, pilot, baffles and exchanger. Ordering numbers are not reviewed in this batch."}]},{"id":"glowworm-ultimate2-25s-8b7b7fd2","manufacturer":"Glow-worm","range":"Ultimate2","model":"Ultimate2 25s","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"0020206377_01"}},"parts":[{"value":"Numbered gas-air unit, burner, electrode and siphon diagrams. Ordering numbers are not specified in this reviewed manual."}]},{"id":"glowworm-xtrafast-96-47-047-25","manufacturer":"Glow-worm","range":"Xtrafast","model":"Xtrafast 96","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-047-25","productNumber":null,"technicalData":{"generation":{"value":"2000221595.11.01 — no modern combustion targets transferred"}},"parts":[{"value":"Burner supports, fan/flue hood, electrodes and test point illustrated. Ordering numbers not reviewed in this batch."}]},{"id":"glowworm-xtrafast-120-47-047-26","manufacturer":"Glow-worm","range":"Xtrafast","model":"Xtrafast 120","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-047-26","productNumber":null,"technicalData":{"generation":{"value":"2000221595.11.01 — no modern combustion targets transferred"}},"parts":[{"value":"Burner supports, fan/flue hood, electrodes and test point illustrated. Ordering numbers not reviewed in this batch."}]},{"id":"glowworm-xtramax-47-047-15","manufacturer":"Glow-worm","range":"Xtramax","model":"Xtramax","aliases":[],"boilerType":"storage-combi","fuel":"Not specified","generation":null,"gcNumber":"47-047-15","productNumber":null,"technicalData":{"generation":{"value":"4000116705-2.10.02 — no modern combustion targets transferred"}},"parts":[{"value":"Burner supports, fan/flue hood, electrodes and test point illustrated. Ordering numbers not reviewed in this batch."}]},{"id":"glowworm-betacom2-24-47-019-16","manufacturer":"Glow-worm","range":"Betacom2","model":"Betacom2 24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-019-16","productNumber":null,"technicalData":{"generation":{"value":"0020177009_03"}},"parts":[{"value":"0020097277"},{"value":"0020097279"},{"value":"0020038441"},{"value":"801635"}]},{"id":"glowworm-betacom2-28-47-019-17","manufacturer":"Glow-worm","range":"Betacom2","model":"Betacom2 28","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-019-17","productNumber":null,"technicalData":{"generation":{"value":"0020177009_03"}},"parts":[{"value":"0020097277"},{"value":"0020097279"},{"value":"0020038441"},{"value":"801635"}]},{"id":"glowworm-12hxi-41-047-73","manufacturer":"Glow-worm","range":"hxi","model":"12hxi","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-73","productNumber":null,"technicalData":{"generation":{"value":"0020008153-05"}},"parts":[{"value":"801645"},{"value":"801637"},{"value":"801649"}]},{"id":"glowworm-15hxi-41-047-74","manufacturer":"Glow-worm","range":"hxi","model":"15hxi","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-74","productNumber":null,"technicalData":{"generation":{"value":"0020008153-05"}},"parts":[{"value":"801645"},{"value":"801637"},{"value":"801649"}]},{"id":"glowworm-18hxi-41-047-63","manufacturer":"Glow-worm","range":"hxi","model":"18hxi","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-63","productNumber":null,"technicalData":{"generation":{"value":"0020008153-05"}},"parts":[{"value":"801645"},{"value":"801637"},{"value":"801649"}]},{"id":"glowworm-24hxi-41-047-69","manufacturer":"Glow-worm","range":"hxi","model":"24hxi","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-69","productNumber":null,"technicalData":{"generation":{"value":"0020008153-05"}},"parts":[{"value":"801645"},{"value":"801637"},{"value":"801649"}]},{"id":"glowworm-30hxi-41-047-64","manufacturer":"Glow-worm","range":"hxi","model":"30hxi","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-64","productNumber":null,"technicalData":{"generation":{"value":"0020008153-05"}},"parts":[{"value":"801645"},{"value":"801637"},{"value":"801649"}]},{"id":"glowworm-38hxi-41-047-71","manufacturer":"Glow-worm","range":"hxi","model":"38hxi","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-047-71","productNumber":null,"technicalData":{"generation":{"value":"0020008153-05"}},"parts":[{"value":"801645"},{"value":"801637"},{"value":"2000802452"}]},{"id":"glowworm-energy7-25c-a-h-gb-0010035896","manufacturer":"Glow-worm","range":"Energy7","model":"Energy7 25c-A (H-GB)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-019-60","productNumber":"0010035896","technicalData":{"productNumber":{"value":"0010035896"},"chInput":{"value":"5.1 / 18.4 kW"},"chOutput":{"value":"5.1–18.2 kW"},"dhwOutput":{"value":"5.0–25.2 kW"},"dhwInput":{"value":"25.7 kW"},"dhwFlowRate":{"value":"10.4 L/min"},"operatingPressure":{"value":"2.50 bar"},"flowTemperature":{"value":"10–80°C; default 75°C"},"inletPressure":{"value":"20 mbar"},"gcNumber":{"value":"47-019-60"}},"parts":[{"value":"Electronics 1, relief valve 2, plate exchanger 3, siphon 4, gas valve 9, fan 11, top air point 12, top flue point 13, HEX 14, pump 18. Diagram positions only; no verified ordering part number."}]},{"id":"glowworm-energy7-30c-a-h-gb-0010035897","manufacturer":"Glow-worm","range":"Energy7","model":"Energy7 30c-A (H-GB)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-019-61","productNumber":"0010035897","technicalData":{"productNumber":{"value":"0010035897"},"chInput":{"value":"6.1 / 25.5 kW"},"chOutput":{"value":"6.1–25.2 kW"},"dhwOutput":{"value":"6.0–30.0 kW"},"dhwInput":{"value":"30.6 kW"},"dhwFlowRate":{"value":"12.2 L/min"},"operatingPressure":{"value":"2.50 bar"},"flowTemperature":{"value":"10–80°C; default 75°C"},"inletPressure":{"value":"20 mbar"},"gcNumber":{"value":"47-019-61"}},"parts":[{"value":"Electronics 1, relief valve 2, plate exchanger 3, siphon 4, gas valve 9, fan 11, top air point 12, top flue point 13, HEX 14, pump 18. Diagram positions only; no verified ordering part number."}]},{"id":"glowworm-energy7-35c-a-h-gb-0010035898","manufacturer":"Glow-worm","range":"Energy7","model":"Energy7 35c-A (H-GB)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-019-62","productNumber":"0010035898","technicalData":{"productNumber":{"value":"0010035898"},"chInput":{"value":"7.2 / 25.7 kW"},"chOutput":{"value":"7.2–25.5 kW"},"dhwOutput":{"value":"7.1–35.0 kW"},"dhwInput":{"value":"35.7 kW"},"dhwFlowRate":{"value":"14.1 L/min"},"operatingPressure":{"value":"2.50 bar"},"flowTemperature":{"value":"10–80°C; default 75°C"},"inletPressure":{"value":"20 mbar"},"gcNumber":{"value":"47-019-62"}},"parts":[{"value":"Electronics 1, relief valve 2, plate exchanger 3, siphon 4, gas valve 9, fan 11, top air point 12, top flue point 13, HEX 14, pump 18. Diagram positions only; no verified ordering part number."}]},{"id":"viessmann-vitodens-025-w-bpkb-24-kw-bpkb","manufacturer":"Viessmann","range":"Vitodens 025-W BPKB","model":"Vitodens 025-W BPKB 24 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"BPKB","gcNumber":"47-819-64","productNumber":null,"technicalData":{"chOutput":{"value":"5.0–20.0 kW"},"dhwOutput":{"value":"4.5–24.0 kW"},"chInput":{"value":"4.7–20.0 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Flue port and gas valve full/partial load test controls: Fig.37/38, p53. Part ordering numbers unverified."}]},{"id":"viessmann-vitodens-025-w-bpkb-28-kw-bpkb","manufacturer":"Viessmann","range":"Vitodens 025-W BPKB","model":"Vitodens 025-W BPKB 28 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"BPKB","gcNumber":"47-819-65","productNumber":null,"technicalData":{"chOutput":{"value":"5.0–25.0 kW"},"dhwOutput":{"value":"4.5–28.0 kW"},"chInput":{"value":"4.7–23.6 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Flue port and gas valve full/partial load test controls: Fig.37/38, p53. Part ordering numbers unverified."}]},{"id":"viessmann-vitodens-050-w-b0ka-19-kw-b0ka","manufacturer":"Viessmann","range":"Vitodens 050-W B0KA","model":"Vitodens 050-W B0KA 19 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":"B0KA","gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"B0KA — individual connection; not B0KA-M"},"chOutput":{"value":"3.2–19.0 kW"},"chOutput8060":{"value":"2.9–17.0 kW"},"chInput":{"value":"3.0–18.0 kW"},"dhwOutput":{"value":"2.9–25.4 kW"},"dhwInput":{"value":"3.0–26.7 kW"},"flowTemperature":{"value":"82°C"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm country/gas configuration; not a gas-valve adjustment target."}},"parts":[{"value":"Fan/burner Fig.30/31 p44; electrodes Fig.33/34 p47; trap Fig.38 p49; flue port Fig.41 p54. Ordering numbers not verified."}]},{"id":"viessmann-vitodens-050-w-b0ka-25-kw-b0ka","manufacturer":"Viessmann","range":"Vitodens 050-W B0KA","model":"Vitodens 050-W B0KA-30","aliases":["B0KA-30","B0KA 30","B0KA30","B0KA-30 (GB, IE)","Vitodens 050-W 30 kW","4781957","47 819 57"],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":"B0KA","gcNumber":"47-819-57","productNumber":null,"technicalData":{"generation":{"value":"B0KA — individual connection; not B0KA-M"},"chOutput":{"value":"3.2–25.0 kW"},"chOutput8060":{"value":"2.9–22.5 kW"},"chInput":{"value":"3.0–23.6 kW"},"dhwOutput":{"value":"2.9–30.0 kW"},"dhwInput":{"value":"3.0–31.5 kW"},"flowTemperature":{"value":"82°C"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm country/gas configuration; not a gas-valve adjustment target."}},"parts":[{"value":"Fan/burner Fig.30/31 p44; electrodes Fig.33/34 p47; trap Fig.38 p49; flue port Fig.41 p54. Ordering numbers not verified."}]},{"id":"viessmann-vitodens-050-w-b0ka-32-kw-b0ka","manufacturer":"Viessmann","range":"Vitodens 050-W B0KA","model":"Vitodens 050-W B0KA 32 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":"B0KA","gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"B0KA — individual connection; not B0KA-M"},"chOutput":{"value":"3.2–32.0 kW"},"chOutput8060":{"value":"2.9–29.3 kW"},"chInput":{"value":"3.0–29.9 kW"},"dhwOutput":{"value":"2.9–34.2 kW"},"dhwInput":{"value":"3.0–34.9 kW"},"flowTemperature":{"value":"82°C"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm country/gas configuration; not a gas-valve adjustment target."}},"parts":[{"value":"Fan/burner Fig.30/31 p44; electrodes Fig.33/34 p47; trap Fig.38 p49; flue port Fig.41 p54. Ordering numbers not verified."}]},{"id":"viessmann-vitodens-050-w-b0ha-19-kw-b0ha","manufacturer":"Viessmann","range":"Vitodens 050-W B0HA","model":"Vitodens 050-W B0HA 19 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B0HA","gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"B0HA"},"chOutput":{"value":"3.2–19.0 kW"},"chOutput8060":{"value":"2.9–17.0 kW"},"chInput":{"value":"3.0–18.0 kW"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm country/gas configuration; not a gas-valve adjustment target."}},"parts":[{"value":"Fan/burner Fig.30/31 p44; electrodes Fig.33/34 p47; trap Fig.38 p49; flue port Fig.41 p54. Ordering numbers not verified."}]},{"id":"viessmann-vitodens-050-w-b0ha-25-kw-b0ha","manufacturer":"Viessmann","range":"Vitodens 050-W B0HA","model":"Vitodens 050-W B0HA 25 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B0HA","gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"B0HA"},"chOutput":{"value":"3.2–25.0 kW"},"chOutput8060":{"value":"2.9–22.5 kW"},"chInput":{"value":"3.0–23.6 kW"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm country/gas configuration; not a gas-valve adjustment target."}},"parts":[{"value":"Fan/burner Fig.30/31 p44; electrodes Fig.33/34 p47; trap Fig.38 p49; flue port Fig.41 p54. Ordering numbers not verified."}]},{"id":"viessmann-vitodens-100-w-b1hg-11-kw-b1hg","manufacturer":"Viessmann","range":"Vitodens 100-W B1HG","model":"Vitodens 100-W B1HG 11 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B1HG","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–11 kW"},"chOutput8060":{"value":"2.9–10.1 kW"},"chInput":{"value":"3.0–10.3 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p52; heating surface p59; trap p60; flue test port p65. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1hg-19-kw-b1hg","manufacturer":"Viessmann","range":"Vitodens 100-W B1HG","model":"Vitodens 100-W B1HG 19 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B1HG","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–19 kW"},"chOutput8060":{"value":"2.9–17.5 kW"},"chInput":{"value":"3.0–17.8 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p52; heating surface p59; trap p60; flue test port p65. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1hg-25-kw-b1hg","manufacturer":"Viessmann","range":"Vitodens 100-W B1HG","model":"Vitodens 100-W B1HG 25 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B1HG","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–25 kW"},"chOutput8060":{"value":"2.9–23.0 kW"},"chInput":{"value":"3.0–23.4 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p52; heating surface p59; trap p60; flue test port p65. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1hg-32-kw-b1hg","manufacturer":"Viessmann","range":"Vitodens 100-W B1HG","model":"Vitodens 100-W B1HG 32 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B1HG","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–32 kW"},"chOutput8060":{"value":"2.9–29.3 kW"},"chInput":{"value":"3.0–29.9 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p52; heating surface p59; trap p60; flue test port p65. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1kg-19-kw-b1kg","manufacturer":"Viessmann","range":"Vitodens 100-W B1KG","model":"Vitodens 100-W B1KG 19 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":"B1KG","gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"viessmann-vitodens-100-w-b1kg-25-kw-b1kg","manufacturer":"Viessmann","range":"Vitodens 100-W B1KG","model":"Vitodens 100-W B1KG 25 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":"B1KG","gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"viessmann-vitodens-100-w-b1kg-32-kw-b1kg","manufacturer":"Viessmann","range":"Vitodens 100-W B1KG","model":"Vitodens 100-W 