B1KG 32 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":"B1KG","gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"viessmann-vitodens-111-w-b1lg-25-kw-b1lg","manufacturer":"Viessmann","range":"Vitodens 111-W B1LG","model":"Vitodens 111-W B1LG 25 kW","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas / LPG","generation":"B1LG","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–25 kW"},"chOutput8060":{"value":"2.9–23.0 kW"},"chInput":{"value":"3.0–23.4 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."},"dhwOutput":{"value":"2.9–31.1 kW"},"dhwInput":{"value":"3.0–31.7 kW"},"flowTemperature":{"value":"82°C"}},"parts":[{"value":"Burner/fan/gas connection p52; heating surface p57; trap p58; flue test port p63. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-111-w-b1lg-32-kw-b1lg","manufacturer":"Viessmann","range":"Vitodens 111-W B1LG","model":"Vitodens 111-W B1LG 32 kW","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas / LPG","generation":"B1LG","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–32 kW"},"chOutput8060":{"value":"2.9–29.3 kW"},"chInput":{"value":"3.0–29.9 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."},"dhwOutput":{"value":"2.9–34.6 kW"},"dhwInput":{"value":"3.0–34.9 kW"},"flowTemperature":{"value":"82°C"}},"parts":[{"value":"Burner/fan/gas connection p52; heating surface p57; trap p58; flue test port p63. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1ga-11-kw-b1ga","manufacturer":"Viessmann","range":"Vitodens 100-W B1GA","model":"Vitodens 100-W B1GA 11 kW","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":"B1GA","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–11 kW"},"chOutput8060":{"value":"2.9–9.9 kW"},"chInput":{"value":"3.0–10.4 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p38; heating surface p40; trap p41; flue test port p44. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1ga-16-kw-b1ga","manufacturer":"Viessmann","range":"Vitodens 100-W B1GA","model":"Vitodens 100-W B1GA 16 kW","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":"B1GA","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–16 kW"},"chOutput8060":{"value":"2.9–14.4 kW"},"chInput":{"value":"3.0–15.1 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p38; heating surface p40; trap p41; flue test port p44. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1ga-19-kw-b1ga","manufacturer":"Viessmann","range":"Vitodens 100-W B1GA","model":"Vitodens 100-W B1GA 19 kW","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":"B1GA","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–19 kW"},"chOutput8060":{"value":"2.9–17.0 kW"},"chInput":{"value":"3.0–18.0 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p38; heating surface p40; trap p41; flue test port p44. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1ga-25-kw-b1ga","manufacturer":"Viessmann","range":"Vitodens 100-W B1GA","model":"Vitodens 100-W B1GA 25 kW","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":"B1GA","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–25 kW"},"chOutput8060":{"value":"2.9–22.5 kW"},"chInput":{"value":"3.0–23.6 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p38; heating surface p40; trap p41; flue test port p44. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-100-w-b1ga-32-kw-b1ga","manufacturer":"Viessmann","range":"Vitodens 100-W B1GA","model":"Vitodens 100-W B1GA 32 kW","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":"B1GA","gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"3.2–32 kW"},"chOutput8060":{"value":"2.9–28.7 kW"},"chInput":{"value":"3.0–30.2 kW"},"operatingPressure":{"value":"3 bar"},"gasSupply":{"value":"NG 20 mbar; LPG 50 mbar. Confirm fitted gas configuration."}},"parts":[{"value":"Burner/fan/gas connection p38; heating surface p40; trap p41; flue test port p44. Ordering part numbers remain unverified."}]},{"id":"viessmann-vitodens-200-w-b2he-11-kw-b2he","manufacturer":"Viessmann","range":"Vitodens 200-W B2HE","model":"Vitodens 200-W B2HE 11 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B2HE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–11 kW"},"chOutputLP":{"value":"2.5–11 kW"},"chInputNG":{"value":"1.8–10.3 kW"},"chInputLP":{"value":"2.3–10.3 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Trap p57; flue sample port p61. Ordering part numbers not verified."}]},{"id":"viessmann-vitodens-200-w-b2he-19-kw-b2he","manufacturer":"Viessmann","range":"Vitodens 200-W B2HE","model":"Vitodens 200-W B2HE 19 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B2HE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–19 kW"},"chOutputLP":{"value":"2.5–19 kW"},"chInputNG":{"value":"1.8–17.8 kW"},"chInputLP":{"value":"2.3–17.8 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Trap p57; flue sample port p61. Ordering part numbers not verified."}]},{"id":"viessmann-vitodens-200-w-b2he-25-kw-b2he","manufacturer":"Viessmann","range":"Vitodens 200-W B2HE","model":"Vitodens 200-W B2HE 25 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B2HE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–25 kW"},"chOutputLP":{"value":"2.5–25 kW"},"chInputNG":{"value":"1.8–23.4 kW"},"chInputLP":{"value":"2.3–23.4 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Trap p57; flue sample port p61. Ordering part numbers not verified."}]},{"id":"viessmann-vitodens-200-w-b2he-32-kw-b2he","manufacturer":"Viessmann","range":"Vitodens 200-W B2HE","model":"Vitodens 200-W B2HE 32 kW","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":"B2HE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–32 kW"},"chOutputLP":{"value":"2.5–32 kW"},"chInputNG":{"value":"1.8–29.9 kW"},"chInputLP":{"value":"2.3–29.9 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Trap p57; flue sample port p61. Ordering part numbers not verified."}]},{"id":"viessmann-vitodens-200-w-b2ke-25-kw-b2ke","manufacturer":"Viessmann","range":"Vitodens 200-W B2KE","model":"Vitodens 200-W B2KE 25 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":"B2KE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–25 kW"},"chOutputLP":{"value":"2.5–25 kW"},"chInputNG":{"value":"1.8–23.4 kW"},"chInputLP":{"value":"2.3–23.4 kW"},"operatingPressure":{"value":"3 bar"},"dhwOutputNG":{"value":"1.7–30.4 kW"},"dhwOutputLP":{"value":"2.2–30.4 kW"}},"parts":[{"value":"Trap p57; flue sample port p61. Ordering part numbers not verified."}]},{"id":"viessmann-vitodens-200-w-b2ke-32-kw-b2ke","manufacturer":"Viessmann","range":"Vitodens 200-W B2KE","model":"Vitodens 200-W B2KE 32 kW","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":"B2KE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–32 kW"},"chOutputLP":{"value":"2.5–32 kW"},"chInputNG":{"value":"1.8–29.9 kW"},"chInputLP":{"value":"2.3–29.9 kW"},"operatingPressure":{"value":"3 bar"},"dhwOutputNG":{"value":"1.7–33.5 kW"},"dhwOutputLP":{"value":"2.2–33.5 kW"}},"parts":[{"value":"Trap p57; flue sample port p61. Ordering part numbers not verified."}]},{"id":"viessmann-vitodens-222-f-b2te-19-kw-b2te","manufacturer":"Viessmann","range":"Vitodens 222-F B2TE","model":"Vitodens 222-F B2TE 19 kW","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas / LPG","generation":"B2TE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–19 kW"},"chOutputLP":{"value":"2.5–19 kW"},"chInputNG":{"value":"1.8–17.8 kW"},"chInputLP":{"value":"2.3–17.8 kW"},"operatingPressure":{"value":"3 bar"},"dhwOutputNG":{"value":"1.7–21.8 kW"},"dhwOutputLP":{"value":"2.2–21.8 kW"}},"parts":[{"value":"Trap p49; flue sample port p57. Ordering part numbers not verified."}]},{"id":"viessmann-vitodens-222-f-b2te-25-kw-b2te","manufacturer":"Viessmann","range":"Vitodens 222-F B2TE","model":"Vitodens 222-F B2TE 25 kW","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas / LPG","generation":"B2TE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–25 kW"},"chOutputLP":{"value":"2.5–25 kW"},"chInputNG":{"value":"1.8–23.4 kW"},"chInputLP":{"value":"2.3–23.4 kW"},"operatingPressure":{"value":"3 bar"},"dhwOutputNG":{"value":"1.7–28.3 kW"},"dhwOutputLP":{"value":"2.2–28.3 kW"}},"parts":[{"value":"Trap p49; flue sample port p57. Ordering part numbers not verified."}]},{"id":"viessmann-vitodens-222-f-b2te-32-kw-b2te","manufacturer":"Viessmann","range":"Vitodens 222-F B2TE","model":"Vitodens 222-F B2TE 32 kW","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas / LPG","generation":"B2TE","gcNumber":null,"productNumber":null,"technicalData":{"chOutputNG":{"value":"1.9–32 kW"},"chOutputLP":{"value":"2.5–32 kW"},"chInputNG":{"value":"1.8–29.9 kW"},"chInputLP":{"value":"2.3–29.9 kW"},"operatingPressure":{"value":"3 bar"},"dhwOutputNG":{"value":"1.7–33.5 kW"},"dhwOutputLP":{"value":"2.2–33.5 kW"}},"parts":[{"value":"Trap p49; flue sample port p57. Ordering part numbers not verified."}]},{"id":"alpha-e-tec-28-ng-47-532-69","manufacturer":"Alpha","range":"E-Tec","model":"E-Tec 28 (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-69","productNumber":null,"technicalData":{"generation":{"value":"E-Tec 28 (NG) — 0322/D435"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"27.3 kW"},"chInputNet":{"value":"24.6 kW"},"chOutput5030":{"value":"26.1 kW"},"chOutput8060":{"value":"24.1 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"32 kW"},"dhwOutput":{"value":"28.3 kW"},"dhwFlow":{"value":"12.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027697"}]},{"id":"alpha-e-tec-28-lpg-47-532-73","manufacturer":"Alpha","range":"E-Tec","model":"E-Tec 28 (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-73","productNumber":null,"technicalData":{"generation":{"value":"E-Tec 28 (LPG) — 0322/D435"},"inletPressure":{"value":"G31 propane 37 mbar"},"chInputGross":{"value":"26.7 kW"},"chOutput5030":{"value":"26.1 kW — LPG applicability via manufacturer “Other technical data” note"},"chOutput8060":{"value":"24.1 kW — LPG applicability via manufacturer note"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"31.3 kW"},"dhwOutput":{"value":"28.3 kW — LPG applicability via manufacturer note"},"dhwFlow":{"value":"12.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027697"}]},{"id":"alpha-e-tec-33-ng-47-532-70","manufacturer":"Alpha","range":"E-Tec","model":"E-Tec 33 (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-70","productNumber":null,"technicalData":{"generation":{"value":"E-Tec 33 (NG) — 0322/D435"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"31.7 kW"},"chInputNet":{"value":"28.6 kW"},"chOutput5030":{"value":"29.7 kW"},"chOutput8060":{"value":"28 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"36.2 kW"},"dhwOutput":{"value":"32 kW"},"dhwFlow":{"value":"14.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027698"}]},{"id":"alpha-e-tec-33-lpg-98cd3537","manufacturer":"Alpha","range":"E-Tec","model":"E-Tec 33 (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"E-Tec 33 (LPG) — 0322/D435"},"inletPressure":{"value":"G31 propane 37 mbar"},"chInputGross":{"value":"31.1 kW"},"chOutput5030":{"value":"29.7 kW — LPG applicability via manufacturer “Other technical data” note"},"chOutput8060":{"value":"28 kW — LPG applicability via manufacturer note"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"35.4 kW"},"dhwOutput":{"value":"32 kW — LPG applicability via manufacturer note"},"dhwFlow":{"value":"14.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027698"}]},{"id":"alpha-evoke-28-ng-47-532-71","manufacturer":"Alpha","range":"Evoke","model":"Evoke 28 (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-71","productNumber":null,"technicalData":{"generation":{"value":"Evoke 28 (NG) — 0322/D437"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"27.3 kW"},"chInputNet":{"value":"24.6 kW"},"chOutput5030":{"value":"26.1 kW"},"chOutput8060":{"value":"24.1 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"32 kW"},"dhwOutput":{"value":"28.3 kW"},"dhwFlow":{"value":"12.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027697"}]},{"id":"alpha-evoke-28-lpg-47-532-75","manufacturer":"Alpha","range":"Evoke","model":"Evoke 28 (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-75","productNumber":null,"technicalData":{"generation":{"value":"Evoke 28 (LPG) — 0322/D437"},"inletPressure":{"value":"G31 propane 37 mbar"},"chInputGross":{"value":"26.7 kW"},"chOutput5030":{"value":"26.1 kW — LPG applicability via manufacturer “Other technical data” note"},"chOutput8060":{"value":"24.1 kW — LPG applicability via manufacturer note"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"31.3 kW"},"dhwOutput":{"value":"28.3 kW — LPG applicability via manufacturer note"},"dhwFlow":{"value":"12.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027697"}]},{"id":"alpha-evoke-33-ng-47-532-72","manufacturer":"Alpha","range":"Evoke","model":"Evoke 33 (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-72","productNumber":null,"technicalData":{"generation":{"value":"Evoke 33 (NG) — 0322/D437"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"31.7 kW"},"chInputNet":{"value":"28.6 kW"},"chOutput5030":{"value":"29.7 kW"},"chOutput8060":{"value":"28 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"36.2 kW"},"dhwOutput":{"value":"32 kW"},"dhwFlow":{"value":"14.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027698"}]},{"id":"alpha-evoke-33-lpg-1d2c39d7","manufacturer":"Alpha","range":"Evoke","model":"Evoke 33 (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"generation":{"value":"Evoke 33 (LPG) — 0322/D437"},"inletPressure":{"value":"G31 propane 37 mbar"},"chInputGross":{"value":"31.1 kW"},"chOutput5030":{"value":"29.7 kW — LPG applicability via manufacturer “Other technical data” note"},"chOutput8060":{"value":"28 kW — LPG applicability via manufacturer note"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"35.4 kW"},"dhwOutput":{"value":"32 kW — LPG applicability via manufacturer note"},"dhwFlow":{"value":"14.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027698"}]},{"id":"alpha-e-tec-plus-28-47-532-77","manufacturer":"Alpha","range":"E-Tec Plus","model":"E-Tec Plus 28","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-532-77","productNumber":null,"technicalData":{"generation":{"value":"E-Tec Plus 28 — 0322/D438"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"27.3 kW"},"chInputNet":{"value":"24.6 kW"},"chOutput5030":{"value":"26.1 kW"},"chOutput8060":{"value":"24.1 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"32 kW"},"dhwOutput":{"value":"28.3 kW"},"dhwFlow":{"value":"12.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027697"}]},{"id":"alpha-e-tec-plus-33-47-532-78","manufacturer":"Alpha","range":"E-Tec Plus","model":"E-Tec Plus 33","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-532-78","productNumber":null,"technicalData":{"generation":{"value":"E-Tec Plus 33 — 0322/D438"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"31.7 kW"},"chInputNet":{"value":"28.6 kW"},"chOutput5030":{"value":"29.7 kW"},"chOutput8060":{"value":"28 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"36.2 kW"},"dhwOutput":{"value":"32 kW"},"dhwFlow":{"value":"14.1 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027698"}]},{"id":"alpha-e-tec-plus-38-47-532-79","manufacturer":"Alpha","range":"E-Tec Plus","model":"E-Tec Plus 38","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-532-79","productNumber":null,"technicalData":{"generation":{"value":"E-Tec Plus 38 — 0322/D438"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"36.3 kW"},"chInputNet":{"value":"32.7 kW"},"chOutput5030":{"value":"34.4 kW"},"chOutput8060":{"value":"32 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"},"dhwInputGross":{"value":"43.3 kW"},"dhwOutput":{"value":"37.9 kW"},"dhwFlow":{"value":"15.9 L/min"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.031017"},{"value":"3.031018"}]},{"id":"alpha-e-tec-20s-41-532-47","manufacturer":"Alpha","range":"E-Tec S","model":"E-Tec 20S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-532-47","productNumber":null,"technicalData":{"generation":{"value":"E-Tec 20S — 0322/D436"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"27.3 kW"},"chInputNet":{"value":"24.6 kW"},"chOutput5030":{"value":"26.1 kW"},"chOutput8060":{"value":"24.1 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027697"}]},{"id":"alpha-e-tec-30s-41-532-48","manufacturer":"Alpha","range":"E-Tec S","model":"E-Tec 30S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-532-48","productNumber":null,"technicalData":{"generation":{"value":"E-Tec 30S — 0322/D436"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"31.7 kW"},"chInputNet":{"value":"28.6 kW"},"chOutput5030":{"value":"29.7 kW"},"chOutput8060":{"value":"28 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.027699"},{"value":"3.027698"}]},{"id":"alpha-e-tec-35s-41-532-52","manufacturer":"Alpha","range":"E-Tec S","model":"E-Tec 35S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-532-52","productNumber":null,"technicalData":{"generation":{"value":"E-Tec 35S — 0322/D436"},"inletPressure":{"value":"G20 natural gas 20 mbar"},"chInputGross":{"value":"36.3 kW"},"chInputNet":{"value":"32.7 kW"},"chOutput5030":{"value":"34.4 kW"},"chOutput8060":{"value":"32 kW"},"flowTemperature":{"value":"85°C"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"1.039244"},{"value":"1.039673"},{"value":"1.030251"},{"value":"1.039944"},{"value":"3.031017"},{"value":"3.031018"}]},{"id":"alpha-e-tec-15r-41-532-49","manufacturer":"Alpha","range":"E-Tec R","model":"E-Tec 15R","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-49","productNumber":null,"technicalData":{"chOutput":{"value":"16.3 kW"},"chInput":{"value":"17.1 kW"},"operatingPressure":{"value":"2.5 bar — sealed-system kit required"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-e-tec-20r-41-532-50","manufacturer":"Alpha","range":"E-Tec R","model":"E-Tec 20R","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-50","productNumber":null,"technicalData":{"chOutput":{"value":"21.7 kW"},"chInput":{"value":"22.9 kW"},"operatingPressure":{"value":"2.5 bar — sealed-system kit required"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-e-tec-25r-41-532-51","manufacturer":"Alpha","range":"E-Tec R","model":"E-Tec 25R","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-51","productNumber":null,"technicalData":{"chOutput":{"value":"26.1 kW"},"chInput":{"value":"27.3 kW"},"operatingPressure":{"value":"2.5 bar — sealed-system kit required"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-40gs2-ng-47-532-51","manufacturer":"Alpha","range":"InTec 40GS2","model":"InTec 40GS2 (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-51","productNumber":null,"technicalData":{"chOutput":{"value":"30.3 kW"},"chInput":{"value":"31.3 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p13. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd25x-47-532-39","manufacturer":"Alpha","range":"CD X","model":"CD25X","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-39","productNumber":null,"technicalData":{"chOutput":{"value":"19.5 kW"},"chInput":{"value":"20.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd28x-47-532-37","manufacturer":"Alpha","range":"CD X","model":"CD28X","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-37","productNumber":null,"technicalData":{"chOutput":{"value":"25.8 kW"},"chInput":{"value":"27.3 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd25c-47-532-31","manufacturer":"Alpha","range":"CD C","model":"CD25C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-31","productNumber":null,"technicalData":{"chOutput":{"value":"19.5 kW"},"chInput":{"value":"20.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd28c-47-532-33","manufacturer":"Alpha","range":"CD C","model":"CD28C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-33","productNumber":null,"technicalData":{"chOutput":{"value":"25.9 kW"},"chInput":{"value":"27.1 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd35c-47-532-35","manufacturer":"Alpha","range":"CD C","model":"CD35C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-35","productNumber":null,"technicalData":{"chOutput":{"value":"30.3 kW"},"chInput":{"value":"31.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd-13r-ng-41-532-05","manufacturer":"Alpha","range":"CD R","model":"CD 13R (NG)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-05","productNumber":null,"technicalData":{"chOutput":{"value":"13.1 kW"},"chInput":{"value":"13.8 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd-18r-ng-41-532-03","manufacturer":"Alpha","range":"CD R","model":"CD 18R (NG)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-03","productNumber":null,"technicalData":{"chOutput":{"value":"19.6 kW"},"chInput":{"value":"20.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd-24r-ng-41-532-04","manufacturer":"Alpha","range":"CD R","model":"CD 24R (NG)","aliases":[],"boilerType":"regular","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-04","productNumber":null,"technicalData":{"chOutput":{"value":"25.6 kW"},"chInput":{"value":"26.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd-13r-lpg-41-532-11","manufacturer":"Alpha","range":"CD R","model":"CD 13R (LPG)","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-532-11","productNumber":null,"technicalData":{"chOutput":{"value":"13.1 kW"},"chInput":{"value":"13.8 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd-18r-lpg-41-532-09","manufacturer":"Alpha","range":"CD R","model":"CD 18R (LPG)","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-532-09","productNumber":null,"technicalData":{"chOutput":{"value":"19.6 kW"},"chInput":{"value":"20.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd-24r-lpg-41-532-10","manufacturer":"Alpha","range":"CD R","model":"CD 24R (LPG)","aliases":[],"boilerType":"regular","fuel":"LPG","generation":null,"gcNumber":"41-532-10","productNumber":null,"technicalData":{"chOutput":{"value":"25.6 kW"},"chInput":{"value":"26.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd12s-41-532-16","manufacturer":"Alpha","range":"CD S","model":"CD12S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-16","productNumber":null,"technicalData":{"chOutput":{"value":"12.8 kW"},"chInput":{"value":"13.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd20s-41-532-18","manufacturer":"Alpha","range":"CD S","model":"CD20S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-18","productNumber":null,"technicalData":{"chOutput":{"value":"19.5 kW"},"chInput":{"value":"20.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd28s-41-532-20","manufacturer":"Alpha","range":"CD S","model":"CD28S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-20","productNumber":null,"technicalData":{"chOutput":{"value":"30.1 kW"},"chInput":{"value":"31.8 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd50-47-532-24","manufacturer":"Alpha","range":"CD50","model":"CD50","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-24","productNumber":null,"technicalData":{"chOutput":{"value":"29.7 kW"},"chInput":{"value":"31 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd24c-47-532-19","manufacturer":"Alpha","range":"CD C","model":"CD24C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-19","productNumber":null,"technicalData":{"chOutput":{"value":"25.4 kW"},"chInput":{"value":"26.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd32c-47-532-21","manufacturer":"Alpha","range":"CD C","model":"CD32C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-21","productNumber":null,"technicalData":{"chOutput":{"value":"29.8 kW"},"chInput":{"value":"31.1 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd18s-41-532-06","manufacturer":"Alpha","range":"CD S","model":"CD18S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-06","productNumber":null,"technicalData":{"chOutput":{"value":"19.5 kW"},"chInput":{"value":"20.3 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd24s-41-532-02","manufacturer":"Alpha","range":"CD S","model":"CD24S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-02","productNumber":null,"technicalData":{"chOutput":{"value":"25.4 kW"},"chInput":{"value":"26.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cd30s-41-532-08","manufacturer":"Alpha","range":"CD S","model":"CD30S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-08","productNumber":null,"technicalData":{"chOutput":{"value":"29.8 kW"},"chInput":{"value":"31.1 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-he-cb25-47-532-25","manufacturer":"Alpha","range":"HE CB","model":"HE CB25","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-25","productNumber":null,"technicalData":{"chOutput":{"value":"25 kW"},"chInput":{"value":"27.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-he-cb33-47-532-26","manufacturer":"Alpha","range":"HE CB","model":"HE CB33","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-26","productNumber":null,"technicalData":{"chOutput":{"value":"33.2 kW"},"chInput":{"value":"36.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-he-sy25-9eb8d706","manufacturer":"Alpha","range":"HE SY","model":"HE SY25","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"25 kW"},"chInput":{"value":"27.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p6. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cb50-47-532-18","manufacturer":"Alpha","range":"CB50","model":"CB50","aliases":[],"boilerType":"storage-combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-18","productNumber":null,"technicalData":{"chOutput":{"value":"28 kW"},"chInput":{"value":"33.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cb24x-47-532-14","manufacturer":"Alpha","range":"CB","model":"CB24X","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-14","productNumber":null,"technicalData":{"chOutput":{"value":"23.3 kW"},"chInput":{"value":"28.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cb24-47-532-15","manufacturer":"Alpha","range":"CB","model":"CB24","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-15","productNumber":null,"technicalData":{"chOutput":{"value":"23.3 kW"},"chInput":{"value":"28.4 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cb28-47-532-16","manufacturer":"Alpha","range":"CB","model":"CB28","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-16","productNumber":null,"technicalData":{"chOutput":{"value":"28 kW"},"chInput":{"value":"34 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-cb28x-47-532-17","manufacturer":"Alpha","range":"CB","model":"CB28X","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-17","productNumber":null,"technicalData":{"chOutput":{"value":"28 kW"},"chInput":{"value":"34 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p5. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-12s-ng-41-532-22","manufacturer":"Alpha","range":"InTec S","model":"InTec 12S (NG)","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-22","productNumber":null,"technicalData":{"chOutput":{"value":"13.2 kW"},"chInput":{"value":"13.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-18s-ng-41-532-23","manufacturer":"Alpha","range":"InTec S","model":"InTec 18S (NG)","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-23","productNumber":null,"technicalData":{"chOutput":{"value":"20 kW"},"chInput":{"value":"20.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-28s-ng-41-532-24","manufacturer":"Alpha","range":"InTec S","model":"InTec 28S (NG)","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-24","productNumber":null,"technicalData":{"chOutput":{"value":"30.7 kW"},"chInput":{"value":"31.5 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-12s-lpg-41-532-25","manufacturer":"Alpha","range":"InTec S","model":"InTec 12S (LPG)","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-532-25","productNumber":null,"technicalData":{"chOutput":{"value":"13 kW"},"chInput":{"value":"13.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-18s-lpg-41-532-26","manufacturer":"Alpha","range":"InTec S","model":"InTec 18S (LPG)","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-532-26","productNumber":null,"technicalData":{"chOutput":{"value":"20 kW"},"chInput":{"value":"20.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-28s-lpg-41-532-27","manufacturer":"Alpha","range":"InTec S","model":"InTec 28S (LPG)","aliases":[],"boilerType":"system","fuel":"LPG","generation":null,"gcNumber":"41-532-27","productNumber":null,"technicalData":{"chOutput":{"value":"30.7 kW"},"chInput":{"value":"31.5 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-30gs-ng-47-532-50","manufacturer":"Alpha","range":"InTec GS","model":"InTec 30GS (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-50","productNumber":null,"technicalData":{"chOutput":{"value":"19.8 kW"},"chInput":{"value":"20.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p9. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-40gs-ng-47-532-51","manufacturer":"Alpha","range":"InTec GS","model":"InTec 40GS (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"30.3 kW"},"chInput":{"value":"31.3 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p9. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-30gs-lpg-47-532-57","manufacturer":"Alpha","range":"InTec GS","model":"InTec 30GS (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-57","productNumber":null,"technicalData":{"chOutput":{"value":"20 kW"},"chInput":{"value":"20.2 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p9. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-40gs-lpg-47-532-58","manufacturer":"Alpha","range":"InTec GS","model":"InTec 40GS (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-58","productNumber":null,"technicalData":{"chOutput":{"value":"30.7 kW"},"chInput":{"value":"30.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p9. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-24x-ng-47-532-45","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 24X (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-45","productNumber":null,"technicalData":{"chOutput":{"value":"20 kW"},"chInput":{"value":"20.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-28x-ng-47-532-46","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 28X (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-46","productNumber":null,"technicalData":{"chOutput":{"value":"26.8 kW"},"chInput":{"value":"27.1 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-26c-ng-47-532-47","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 26C (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-47","productNumber":null,"technicalData":{"chOutput":{"value":"20 kW"},"chInput":{"value":"20.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-30c-ng-47-532-48","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 30C (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-48","productNumber":null,"technicalData":{"chOutput":{"value":"26.3 kW"},"chInput":{"value":"27.1 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-34c-ng-47-532-49","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 34C (NG)","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-49","productNumber":null,"technicalData":{"chOutput":{"value":"30.7 kW"},"chInput":{"value":"31.5 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-24x-lpg-47-532-52","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 24X (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-52","productNumber":null,"technicalData":{"chOutput":{"value":"20 kW"},"chInput":{"value":"20.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-28x-lpg-47-532-53","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 28X (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-53","productNumber":null,"technicalData":{"chOutput":{"value":"26.8 kW"},"chInput":{"value":"27.1 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-26c-lpg-47-532-54","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 26C (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-54","productNumber":null,"technicalData":{"chOutput":{"value":"20 kW"},"chInput":{"value":"20.6 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-30c-lpg-47-532-55","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 30C (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-55","productNumber":null,"technicalData":{"chOutput":{"value":"26.3 kW"},"chInput":{"value":"27.1 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec-34c-lpg-47-532-56","manufacturer":"Alpha","range":"InTec C / X","model":"InTec 34C (LPG)","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-532-56","productNumber":null,"technicalData":{"chOutput":{"value":"30.7 kW"},"chInput":{"value":"31.5 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p7. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec2-20se-41-532-28","manufacturer":"Alpha","range":"InTec² SE","model":"InTec² 20SE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-28","productNumber":null,"technicalData":{"chOutput":{"value":"19.2 kW"},"chInput":{"value":"20.5 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec2-30se-41-532-29","manufacturer":"Alpha","range":"InTec² SE","model":"InTec² 30SE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-532-29","productNumber":null,"technicalData":{"chOutput":{"value":"29.7 kW"},"chInput":{"value":"31.9 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec2-25xe-52925b89","manufacturer":"Alpha","range":"InTec² XE","model":"InTec² 25XE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"21.3 kW"},"chInput":{"value":"22.8 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec2-28xe-254a999b","manufacturer":"Alpha","range":"InTec² XE","model":"InTec² 28XE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chOutput":{"value":"25.5 kW"},"chInput":{"value":"27.3 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec2-26ce-47-532-66","manufacturer":"Alpha","range":"InTec² CE","model":"InTec² 26CE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-66","productNumber":null,"technicalData":{"chOutput":{"value":"21.3 kW"},"chInput":{"value":"22.8 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec2-30ce-47-532-67","manufacturer":"Alpha","range":"InTec² CE","model":"InTec² 30CE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-67","productNumber":null,"technicalData":{"chOutput":{"value":"25.5 kW"},"chInput":{"value":"27.3 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"alpha-intec2-35ce-47-532-68","manufacturer":"Alpha","range":"InTec² CE","model":"InTec² 35CE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-532-68","productNumber":null,"technicalData":{"chOutput":{"value":"29.8 kW"},"chInput":{"value":"31.9 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[{"value":"Exact model-family component/test-point schematic, p8. Diagram labels are not verified ordering part numbers."}]},{"id":"intergas-xtreme-24-04c99d35","manufacturer":"Intergas","range":"Xtreme","model":"Xtreme 24","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"3.6–18.7 kW"},"chOutput":{"value":"4.0–18.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"11 L/min"}},"parts":[{"value":"086504"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"}]},{"id":"intergas-xtreme-30-c4757119","manufacturer":"Intergas","range":"Xtreme","model":"Xtreme 30","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"3.6–23.7 kW"},"chOutput":{"value":"4.0–23.1 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"13.3 L/min"}},"parts":[{"value":"086504"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"}]},{"id":"intergas-xtreme-36-24841be1","manufacturer":"Intergas","range":"Xtreme","model":"Xtreme 36","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"3.6–27.0 kW"},"chOutput":{"value":"4.0–26.6 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"14.5 L/min"}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"}]},{"id":"intergas-xclusive-24-2029c7ec","manufacturer":"Intergas","range":"Xclusive","model":"Xclusive 24","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"3.6–18.7 kW"},"chOutput":{"value":"4.0–18.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"10 L/min"}},"parts":[{"value":"086504"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"}]},{"id":"intergas-xclusive-30-9f5c8dbc","manufacturer":"Intergas","range":"Xclusive","model":"Xclusive 30","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"3.6–23.7 kW"},"chOutput":{"value":"4.0–23.1 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"12.2 L/min"}},"parts":[{"value":"086504"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"}]},{"id":"intergas-xclusive-36-e826b386","manufacturer":"Intergas","range":"Xclusive","model":"Xclusive 36","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"3.6–27.0 kW"},"chOutput":{"value":"4.0–26.6 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"13.5 L/min"}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"}]},{"id":"intergas-eco-rf-24-0ef371ae","manufacturer":"Intergas","range":"ECO RF","model":"ECO RF 24","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"5.6–18.7 kW"},"chOutput":{"value":"6.1–18.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"8.5 L/min"}},"parts":[{"value":"086514"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-eco-rf-30-fc018e95","manufacturer":"Intergas","range":"ECO RF","model":"ECO RF 30","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.1–23.7 kW"},"chOutput":{"value":"7.7–23.1 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"10.5 L/min"}},"parts":[{"value":"086504"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-eco-rf-36-8d65404e","manufacturer":"Intergas","range":"ECO RF","model":"ECO RF 36","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.6–27.0 kW"},"chOutput":{"value":"8.2–26.6 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"13 L/min"}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-combi-24-18-2f7fe4e0","manufacturer":"Intergas","range":"HRE Combi","model":"HRE Combi 24/18","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"5.6–18.7 kW"},"chOutput":{"value":"6.1–18.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"8.5 L/min"}},"parts":[{"value":"086514"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-combi-28-24-f67c388a","manufacturer":"Intergas","range":"HRE Combi","model":"HRE Combi 28/24","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.1–23.7 kW"},"chOutput":{"value":"7.7–23.1 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"10.5 L/min"}},"parts":[{"value":"086504"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-combi-36-30-556f09d8","manufacturer":"Intergas","range":"HRE Combi","model":"HRE Combi 36/30","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.6–27.0 kW"},"chOutput":{"value":"8.2–26.6 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"13 L/min"}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-combi-36-40-3ad243a3","manufacturer":"Intergas","range":"HRE Combi","model":"HRE Combi 36/40","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.8–42.5 kW"},"chOutput":{"value":"8.3–40.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"13 L/min"}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-sb-18-3053fc64","manufacturer":"Intergas","range":"HRE SB","model":"HRE SB 18","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"5.6–18.7 kW"},"chOutput":{"value":"6.1–18.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."}},"parts":[{"value":"086514"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-sb-24-d1e1be73","manufacturer":"Intergas","range":"HRE SB","model":"HRE SB 24","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.1–23.7 kW"},"chOutput":{"value":"7.7–23.1 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."}},"parts":[{"value":"086504"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-sb-30-cd950da4","manufacturer":"Intergas","range":"HRE SB","model":"HRE SB 30","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.6–27.0 kW"},"chOutput":{"value":"8.2–26.6 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-sb-40-4023fa3a","manufacturer":"Intergas","range":"HRE SB","model":"HRE SB 40","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.8–42.5 kW"},"chOutput":{"value":"8.4–40.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-ov-18-eb731de2","manufacturer":"Intergas","range":"HRE OV","model":"HRE OV 18","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"5.6–18.7 kW"},"chOutput":{"value":"6.1–18.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."}},"parts":[{"value":"086514"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-ov-24-d7808852","manufacturer":"Intergas","range":"HRE OV","model":"HRE OV 24","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.1–23.7 kW"},"chOutput":{"value":"7.7–23.1 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."}},"parts":[{"value":"086504"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-hre-ov-30-a3f9dc6f","manufacturer":"Intergas","range":"HRE OV","model":"HRE OV 30","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.6–27.0 kW"},"chOutput":{"value":"8.2–26.6 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"878147"},{"value":"878577"}]},{"id":"intergas-rapid-25-c47e2fca","manufacturer":"Intergas","range":"Rapid","model":"Rapid 25","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.1–25.7 kW"},"chOutput":{"value":"7.7–25.1 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"10.5 L/min"}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"873997"}]},{"id":"intergas-rapid-32-6ea0e638","manufacturer":"Intergas","range":"Rapid","model":"Rapid 32","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"7.6–32.7 kW"},"chOutput":{"value":"8.2–31.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"90°C"},"gasSupply":{"value":"G20 20 mbar; G31 37 mbar. Confirm fitted gas configuration / conversion kit."},"dhwFlow":{"value":"13 L/min"}},"parts":[{"value":"086474"},{"value":"877807"},{"value":"875737"},{"value":"875827"},{"value":"875757"},{"value":"873997"}]},{"id":"intergas-rapid-plus-25-053ec9dd","manufacturer":"Intergas","range":"Rapid Plus","model":"Rapid Plus 25","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"intergas-rapid-plus-32-5e830894","manufacturer":"Intergas","range":"Rapid Plus","model":"Rapid Plus 32","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vibe-max-25s-41-364-20","manufacturer":"Vokera","range":"Vibe MAX","model":"Vibe MAX 25S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-364-20","productNumber":null,"technicalData":{"chInput":{"value":"25.00 kW"},"chOutput":{"value":"24.38 kW"},"chOutputMin":{"value":"3.79 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-vibe-max-30c-47-364-70","manufacturer":"Vokera","range":"Vibe MAX","model":"Vibe MAX 30C","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-364-70","productNumber":null,"technicalData":{"chInput":{"value":"25.00 kW"},"chOutput":{"value":"24.38 kW"},"chOutputMin":{"value":"3.79 kW"},"operatingPressure":{"value":"2.5 bar"},"dhwInput":{"value":"30.00 kW"},"dhwFlow":{"value":"12.30 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-pinnacle-30s-41-364-27","manufacturer":"Vokera","range":"Pinnacle","model":"Pinnacle 30S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-pinnacle-25s-41-364-26","manufacturer":"Vokera","range":"Pinnacle","model":"Pinnacle 25S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-364-26","productNumber":null,"technicalData":{"chInput":{"value":"25.00 kW"},"chOutput":{"value":"24.42 kW"},"chOutputMin":{"value":"2.57 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-easi-heat-i-25s-41-364-18","manufacturer":"Vokera","range":"Easi-Heat i","model":"Easi-Heat i 25S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-364-18","productNumber":null,"technicalData":{"chInput":{"value":"25.00 kW"},"chOutput":{"value":"24.38 kW"},"chOutputMin":{"value":"3.79 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-easi-heat-i-30c-47-364-72","manufacturer":"Vokera","range":"Easi-Heat i","model":"Easi-Heat i 30C","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-pinnacle-35c-47-364-81","manufacturer":"Vokera","range":"Pinnacle","model":"Pinnacle 35C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-81","productNumber":null,"technicalData":{"chInput":{"value":"30.00 kW"},"chOutput":{"value":"29.28 kW"},"chOutputMin":{"value":"2.57 kW"},"operatingPressure":{"value":"2.5 bar"},"dhwInput":{"value":"34.90 kW"},"dhwFlow":{"value":"14.3 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-pinnacle-30c-47-364-80","manufacturer":"Vokera","range":"Pinnacle","model":"Pinnacle 30C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-80","productNumber":null,"technicalData":{"chInput":{"value":"25.00 kW"},"chOutput":{"value":"24.42 kW"},"chOutputMin":{"value":"2.57 kW"},"operatingPressure":{"value":"2.5 bar"},"dhwInput":{"value":"30.00 kW"},"dhwFlow":{"value":"12.3 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-synergy-35c-47-364-78","manufacturer":"Vokera","range":"Synergy","model":"Synergy 35C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-78","productNumber":null,"technicalData":{"chInput":{"value":"30.00 kW"},"chOutput":{"value":"29.28 kW"},"chOutputMin":{"value":"3.36 kW"},"operatingPressure":{"value":"3 bar"},"dhwInput":{"value":"34.90 kW"},"dhwFlow":{"value":"14.3 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-synergy-30c-47-364-77","manufacturer":"Vokera","range":"Synergy","model":"Synergy 30C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-77","productNumber":null,"technicalData":{"chInput":{"value":"25.00 kW"},"chOutput":{"value":"24.42 kW"},"chOutputMin":{"value":"2.87 kW"},"operatingPressure":{"value":"3 bar"},"dhwInput":{"value":"30.00 kW"},"dhwFlow":{"value":"12.3 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-synergy-32s-41-364-24","manufacturer":"Vokera","range":"Synergy","model":"Synergy 32S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-364-24","productNumber":null,"technicalData":{"chInput":{"value":"30.00 kW"},"chOutput":{"value":"29.28 kW"},"chOutputMin":{"value":"3.36 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-synergy-25s-41-364-23","manufacturer":"Vokera","range":"Synergy","model":"Synergy 25S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-364-23","productNumber":null,"technicalData":{"chInput":{"value":"25.00 kW"},"chOutput":{"value":"24.42 kW"},"chOutputMin":{"value":"2.87 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-easi-heat-i-20s-41-364-17","manufacturer":"Vokera","range":"Easi-Heat i","model":"Easi-Heat i 20S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-364-17","productNumber":null,"technicalData":{"chInput":{"value":"20.00 kW"},"chOutput":{"value":"19.38 kW"},"chOutputMin":{"value":"2.94 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-synergy-20s-41-364-22","manufacturer":"Vokera","range":"Synergy","model":"Synergy 20S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-364-22","productNumber":null,"technicalData":{"chInput":{"value":"20.00 kW"},"chOutput":{"value":"19.53 kW"},"chOutputMin":{"value":"2.34 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-synergy-25c-47-364-76","manufacturer":"Vokera","range":"Synergy","model":"Synergy 25C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-76","productNumber":null,"technicalData":{"chInput":{"value":"20.00 kW"},"chOutput":{"value":"19.53 kW"},"chOutputMin":{"value":"2.34 kW"},"operatingPressure":{"value":"3 bar"},"dhwInput":{"value":"25.00 kW"},"dhwFlow":{"value":"10.2 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-pinnacle-25c-47-364-79","manufacturer":"Vokera","range":"Pinnacle","model":"Pinnacle 25C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-79","productNumber":null,"technicalData":{"chInput":{"value":"20.00 kW"},"chOutput":{"value":"19.53 kW"},"chOutputMin":{"value":"1.77 kW"},"operatingPressure":{"value":"2.5 bar"},"dhwInput":{"value":"25.00 kW"},"dhwFlow":{"value":"10.2 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-pinnacle-20s-41-364-25","manufacturer":"Vokera","range":"Pinnacle","model":"Pinnacle 20S","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-364-25","productNumber":null,"technicalData":{"chInput":{"value":"20.00 kW"},"chOutput":{"value":"19.53 kW"},"chOutputMin":{"value":"1.77 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-vibe-max-20s-41-364-19","manufacturer":"Vokera","range":"Vibe MAX","model":"Vibe MAX 20S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-364-19","productNumber":null,"technicalData":{"chInput":{"value":"20.00 kW"},"chOutput":{"value":"19.38 kW"},"chOutputMin":{"value":"2.94 kW"},"operatingPressure":{"value":"3 bar"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-vibe-max-26c-47-364-69","manufacturer":"Vokera","range":"Vibe MAX","model":"Vibe MAX 26C","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-364-69","productNumber":null,"technicalData":{"chInput":{"value":"20.00 kW"},"chOutput":{"value":"19.38 kW"},"chOutputMin":{"value":"2.94 kW"},"operatingPressure":{"value":"2.5 bar"},"dhwInput":{"value":"25.00 kW"},"dhwFlow":{"value":"10.20 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-easi-heat-i-25c-47-364-71","manufacturer":"Vokera","range":"Easi-Heat i","model":"Easi-Heat i 25C","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-71","productNumber":null,"technicalData":{"chInput":{"value":"20.00 kW"},"chOutput":{"value":"19.38 kW"},"chOutputMin":{"value":"2.94 kW"},"operatingPressure":{"value":"2.5 bar"},"dhwInput":{"value":"25.00 kW"},"dhwFlow":{"value":"10.20 L/min"}},"parts":[{"value":"Exact manual diagram for casing, burner, fan, mixer, electrode and heat exchanger; no ordering number verified."}]},{"id":"vokera-vibe-25-a-41-094-85","manufacturer":"Vokera","range":"Vibe","model":"Vibe 25 A","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-85","productNumber":null,"technicalData":{"chInput":{"value":"25 kW"},"chOutput":{"value":"24.45 kW"},"chOutputMin":{"value":"5.9 kW"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-vibe-20-a-41-094-84","manufacturer":"Vokera","range":"Vibe","model":"Vibe 20 A","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-84","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chOutput":{"value":"19.5 kW"},"chOutputMin":{"value":"4.91 kW"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-unica-max-30c-47-364-75","manufacturer":"Vokera","range":"Unica MAX","model":"Unica MAX 30C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-75","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-vhe-41-094-70","manufacturer":"Vokera","range":"Mynute VHE","model":"Mynute VHE","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-094-70","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chOutput":{"value":"19.52 kW"},"chOutputMin":{"value":"4.83 kW"},"fanRpm":{"value":"5100 / 2000 / 5100 / 4000 rpm"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-unica-max-30s-41-364-14","manufacturer":"Vokera","range":"Unica MAX","model":"Unica MAX 30S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-364-14","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-max-20s-41-364-13","manufacturer":"Vokera","range":"Unica MAX","model":"Unica MAX 20S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-364-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-max-40c-47-364-62","manufacturer":"Vokera","range":"Unica MAX","model":"Unica MAX 40C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-62","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-max-35c-47-364-61","manufacturer":"Vokera","range":"Unica MAX","model":"Unica MAX 35C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-61","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-plus-30s-41-364-08","manufacturer":"Vokera","range":"Vision Plus","model":"Vision Plus 30S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-364-08","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-plus-25s-41-364-07","manufacturer":"Vokera","range":"Vision Plus","model":"Vision Plus 25S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-364-07","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-plus-20s-41-364-06","manufacturer":"Vokera","range":"Vision Plus","model":"Vision Plus 20S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-364-06","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-plus-40c-47-364-55","manufacturer":"Vokera","range":"Vision Plus","model":"Vision Plus 40C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-55","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-plus-35c-47-364-54","manufacturer":"Vokera","range":"Vision Plus","model":"Vision Plus 35C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-54","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-plus-30c-47-364-53","manufacturer":"Vokera","range":"Vision Plus","model":"Vision Plus 30C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-53","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-plus-25c-47-364-52","manufacturer":"Vokera","range":"Vision Plus","model":"Vision Plus 25C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-52","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-compact-25a-din-47-364-44","manufacturer":"Vokera","range":"Compact","model":"Compact 25A DIN","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-compact-29a-din-47-364-19","manufacturer":"Vokera","range":"Compact","model":"Compact 29A DIN","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-19","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-compact-32a-din-47-364-44","manufacturer":"Vokera","range":"Compact","model":"Compact 32A DIN","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-32ci-47-364-49","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 32Ci","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-49","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-32ci-47-364-50","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 32Ci","aliases":[],"boilerType":"unknown","fuel":"LPG","generation":null,"gcNumber":"47-364-50","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-29ci-47-364-47","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 29Ci","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-47","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-29ci-47-364-48","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 29Ci","aliases":[],"boilerType":"unknown","fuel":"LPG","generation":null,"gcNumber":"47-364-48","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-25ci-47-364-45","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 25Ci","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-45","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-25ci-47-364-46","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 25Ci","aliases":[],"boilerType":"unknown","fuel":"LPG","generation":null,"gcNumber":"47-364-46","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-32c-47-364-29","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 32C","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-32c-47-364-33","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 32C","aliases":[],"boilerType":"unknown","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-i25-erp-41-094-96","manufacturer":"Vokera","range":"Mynute","model":"Mynute i25 (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-96","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-24s-41-364-03","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 24S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-364-03","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-29c-47-364-30","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 29C","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":"47-364-30","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-29c-47-364-34","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 29C","aliases":[],"boilerType":"unknown","fuel":"LPG","generation":null,"gcNumber":"47-364-34","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-18v-41-364-05","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 18V","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-364-05","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chOutput":{"value":"19.52 kW"},"chOutputMin":{"value":"4.83 kW"},"fanRpm":{"value":"5100 / 2000 / 5100 / 4000 rpm"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-easi-heat-plus-30s-41-364-04","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 30S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-25c-47-364-29","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 25C","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-easi-heat-plus-25c-47-364-33","manufacturer":"Vokera","range":"Easi-Heat Plus","model":"Easi-Heat Plus 25C","aliases":[],"boilerType":"unknown","fuel":"LPG","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-maxim-29-47-364-32","manufacturer":"Vokera","range":"Maxim","model":"Maxim 29","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-32","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-excel-25-47-364-12","manufacturer":"Vokera","range":"Excel","model":"Excel 25","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-12","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-excel-29-47-364-13","manufacturer":"Vokera","range":"Excel","model":"Excel 29","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-18s-41-094-98","manufacturer":"Vokera","range":"evolve","model":"evolve 18S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-98","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-24c-47-364-37","manufacturer":"Vokera","range":"evolve","model":"evolve 24C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-37","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-32c-47-364-39","manufacturer":"Vokera","range":"evolve","model":"evolve 32C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-39","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-36c-47-364-40","manufacturer":"Vokera","range":"evolve","model":"evolve 36C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-40","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-24s-41-094-99","manufacturer":"Vokera","range":"evolve","model":"evolve 24S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-99","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-30s-41-364-04","manufacturer":"Vokera","range":"evolve","model":"evolve 30S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-35s-41-364-02","manufacturer":"Vokera","range":"evolve","model":"evolve 35S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-364-02","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-28c-47-364-38","manufacturer":"Vokera","range":"evolve","model":"evolve 28C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-38","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-evolve-42c-47-364-41","manufacturer":"Vokera","range":"evolve","model":"evolve 42C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-41","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-verve-i50-41-094-87","manufacturer":"Vokera","range":"Verve","model":"Verve i50","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-87","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-i20-non-erp-41-094-81","manufacturer":"Vokera","range":"Mynute","model":"Mynute i20 (non ErP)","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-81","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chOutput":{"value":"19.62 kW"},"chOutputMin":{"value":"2.76 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[]},{"id":"vokera-mynute-i30-non-erp-41-094-82","manufacturer":"Vokera","range":"Mynute","model":"Mynute i30 (non ErP)","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-82","productNumber":null,"technicalData":{"chInput":{"value":"30 kW"},"chOutput":{"value":"29.25 kW"},"chOutputMin":{"value":"3.5 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[]},{"id":"vokera-verve-non-erp-41-094-75","manufacturer":"Vokera","range":"Verve","model":"Verve (non ErP)","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-i28-non-erp-47-364-14","manufacturer":"Vokera","range":"Unica","model":"Unica i28 (non ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-14","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-i32-non-erp-47-364-15","manufacturer":"Vokera","range":"Unica","model":"Unica i32 (non ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-15","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-i36-non-erp-47-364-16","manufacturer":"Vokera","range":"Unica","model":"Unica i36 (non ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-12he-47-094-54","manufacturer":"Vokera","range":"Mynute","model":"Mynute 12HE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"47-094-54","productNumber":null,"technicalData":{"chInput":{"value":"12 kW"},"chOutput":{"value":"11.84 kW"},"chOutputMin":{"value":"3.5 kW"},"fanRpm":{"value":"3700 / 1300 / 3500 / 3700 rpm"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-mynute-15he-41-094-56","manufacturer":"Vokera","range":"Mynute","model":"Mynute 15HE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-56","productNumber":null,"technicalData":{"chInput":{"value":"15 kW"},"chOutput":{"value":"14.81 kW"},"chOutputMin":{"value":"3.5 kW"},"fanRpm":{"value":"4200 / 1300 / 4200 / 3700 rpm"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-mynute-20he-41-094-58","manufacturer":"Vokera","range":"Mynute","model":"Mynute 20HE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-58","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chOutput":{"value":"19.68 kW"},"chOutputMin":{"value":"5 kW"},"fanRpm":{"value":"5400 / 1700 / 5400 / 3700 rpm"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-mynute-25he-41-094-60","manufacturer":"Vokera","range":"Mynute","model":"Mynute 25HE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-60","productNumber":null,"technicalData":{"chInput":{"value":"25 kW"},"chOutput":{"value":"24.53 kW"},"chOutputMin":{"value":"6 kW"},"fanRpm":{"value":"5500 / 1700 / 5500 / 3700 rpm"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-mynute-30he-41-094-62","manufacturer":"Vokera","range":"Mynute","model":"Mynute 30HE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-62","productNumber":null,"technicalData":{"chInput":{"value":"30 kW"},"chOutput":{"value":"29.31 kW"},"chOutputMin":{"value":"7 kW"},"fanRpm":{"value":"5200 / 1400 / 5200 / 3700 rpm"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-mynute-i20-erp-41-094-88","manufacturer":"Vokera","range":"Mynute","model":"Mynute i20 (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-88","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-i30-erp-41-094-89","manufacturer":"Vokera","range":"Mynute","model":"Mynute i30 (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-89","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-i32-erp-47-364-23","manufacturer":"Vokera","range":"Unica","model":"Unica i32 (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-23","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-compact-25a-erp-47-364-20","manufacturer":"Vokera","range":"Compact","model":"Compact 25A (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-20","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-25c-erp-47-364-25","manufacturer":"Vokera","range":"Vision","model":"Vision 25C (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-25","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-compact-29a-erp-47-364-21","manufacturer":"Vokera","range":"Compact","model":"Compact 29A (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-21","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-20s-erp-41-094-91","manufacturer":"Vokera","range":"Vision","model":"Vision 20S (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-91","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-30c-erp-47-364-26","manufacturer":"Vokera","range":"Vision","model":"Vision 30C (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-26","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-i36-erp-47-364-24","manufacturer":"Vokera","range":"Unica","model":"Unica i36 (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-24","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-vision-25c-non-erp-47-364-10","manufacturer":"Vokera","range":"Vision","model":"Vision 25C (non ErP)","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-364-10","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chOutput":{"value":"19.5 kW"},"chOutputMin":{"value":"4.91 kW"},"dhwInput":{"value":"25 kW"},"dhwFlow":{"value":"10.2 L/min"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-vision-30c-non-erp-47-364-11","manufacturer":"Vokera","range":"Vision","model":"Vision 30C (non ErP)","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-364-11","productNumber":null,"technicalData":{"chInput":{"value":"25 kW"},"chOutput":{"value":"24.45 kW"},"chOutputMin":{"value":"5.9 kW"},"dhwInput":{"value":"29 kW"},"dhwFlow":{"value":"12 L/min"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-compact-25a-non-erp-47-364-01","manufacturer":"Vokera","range":"Compact","model":"Compact 25A (non ErP)","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-364-01","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chOutput":{"value":"19.5 kW"},"operatingPressure":{"value":"2.7 bar"},"dhwInput":{"value":"25 kW"},"dhwFlow":{"value":"10.2 L/min"}},"parts":[]},{"id":"vokera-compact-29a-non-erp-47-364-02","manufacturer":"Vokera","range":"Compact","model":"Compact 29A (non ErP)","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-364-02","productNumber":null,"technicalData":{"chInput":{"value":"25 kW"},"chOutput":{"value":"24.4 kW"},"operatingPressure":{"value":"2.7 bar"},"dhwInput":{"value":"29.5 kW"},"dhwFlow":{"value":"12.1 L/min"}},"parts":[]},{"id":"vokera-linea-one-erp-47-364-03","manufacturer":"Vokera","range":"Linea One","model":"Linea One (ErP)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-364-03","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-linea-max-he-floor-standing-combi-boiler-28he-47-094-79","manufacturer":"Vokera","range":"Linea Max HE Floor Standing Combi Boiler","model":"Linea Max HE Floor Standing Combi Boiler (28HE)","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-094-79","productNumber":null,"technicalData":{"chInput":{"value":"29 kW"},"chOutput":{"value":"28.1 kW"},"operatingPressure":{"value":"3 bar"},"dhwInput":{"value":"29 kW"},"dhwFlow":{"value":"11.5 L/min"}},"parts":[]},{"id":"vokera-20-80-cf-flowmatic-47-094-09","manufacturer":"Vokera","range":"20","model":"20 80 CF Flowmatic","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-09","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-24-96-flowmatic-47-094-10","manufacturer":"Vokera","range":"24","model":"24 96 Flowmatic","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-10","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-20-80-rs-flowmatic-47-094-07","manufacturer":"Vokera","range":"20","model":"20 80 RS Flowmatic","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-07","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-20-80-rss-flowmatic-41-094-05","manufacturer":"Vokera","range":"20","model":"20 80 RSS Flowmatic","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-05","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-24-96-rse-flowmatic-47-094-08","manufacturer":"Vokera","range":"24","model":"24 96 RSE Flowmatic","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-08","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-eclipse-esc-47-094-24","manufacturer":"Vokera","range":"Eclipse ESC","model":"Eclipse ESC","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-24","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-eclipse-ess-41-094-10","manufacturer":"Vokera","range":"Eclipse ESS","model":"Eclipse ESS","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-10","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-elidra-24-96-agm-47-094-15","manufacturer":"Vokera","range":"Elidra","model":"Elidra 24 96 AGM","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-15","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-excell-80e-old-hydraulics-47-094-13","manufacturer":"Vokera","range":"Excell","model":"Excell 80E (Old Hydraulics)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-excell-96e-old-hydraulics-47-094-14","manufacturer":"Vokera","range":"Excell","model":"Excell 96E (Old Hydraulics)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-14","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-excell-80e-new-hydraulics-47-094-18","manufacturer":"Vokera","range":"Excell","model":"Excell 80E (New Hydraulics)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-18","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-excell-96e-new-hydraulics-47-094-19","manufacturer":"Vokera","range":"Excell","model":"Excell 96E (New Hydraulics)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-19","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-unica-bhe-balcony-combi-boilers-32bhe-47-094-99","manufacturer":"Vokera","range":"Unica BHE Balcony Combi Boilers","model":"Unica BHE Balcony Combi Boilers (32BHE)","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-094-99","productNumber":null,"technicalData":{"chInput":{"value":"25 kW"},"chOutput":{"value":"24.45 kW"},"chOutputMin":{"value":"6.9 kW"},"operatingPressure":{"value":"3 bar"},"dhwInput":{"value":"32 kW"},"dhwFlow":{"value":"13.1 L/min"}},"parts":[]},{"id":"vokera-excell-80sp-old-hydraulics-47-094-16","manufacturer":"Vokera","range":"Excell","model":"Excell 80SP (Old Hydraulics)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-compact-24se-47-364-06","manufacturer":"Vokera","range":"Compact","model":"Compact 24SE","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-364-06","productNumber":null,"technicalData":{"chInput":{"value":"25.8 kW"},"chOutput":{"value":"23.94 kW"},"operatingPressure":{"value":"2.5 bar"},"dhwInput":{"value":"25.8 kW"},"dhwFlow":{"value":"9.8 L/min"}},"parts":[]},{"id":"vokera-compact-28se-47-364-07","manufacturer":"Vokera","range":"Compact","model":"Compact 28SE","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":"47-364-07","productNumber":null,"technicalData":{"chInput":{"value":"30.2 kW"},"chOutput":{"value":"28.24 kW"},"operatingPressure":{"value":"3 bar"},"dhwInput":{"value":"30.2 kW"},"dhwFlow":{"value":"11.6 L/min"}},"parts":[]},{"id":"vokera-mynute-35he-41-094-64","manufacturer":"Vokera","range":"Mynute","model":"Mynute 35HE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-64","productNumber":null,"technicalData":{"chInput":{"value":"34.6 kW"},"chOutput":{"value":"33.67 kW"},"chOutputMin":{"value":"7 kW"},"fanRpm":{"value":"6000 / 1400 / 6000 / 3700 rpm"}},"parts":[{"value":"Exact manual component and sampling-point diagrams; no ordering part numbers verified."}]},{"id":"vokera-vision-20s-non-erp-41-094-76","manufacturer":"Vokera","range":"Vision","model":"Vision 20S (non ErP)","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-76","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chOutput":{"value":"19.5 kW"},"chOutputMin":{"value":"4.91 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[]},{"id":"vokera-vision-25s-non-erp-41-094-77","manufacturer":"Vokera","range":"Vision","model":"Vision 25S (non ErP)","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-77","productNumber":null,"technicalData":{"chInput":{"value":"25 kW"},"chOutput":{"value":"24.45 kW"},"chOutputMin":{"value":"5.9 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[]},{"id":"vokera-excell-80sp-new-hydraulics-47-094-17","manufacturer":"Vokera","range":"Excell","model":"Excell 80SP (New Hydraulics)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-17","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-hydra-47-094-36","manufacturer":"Vokera","range":"Hydra","model":"Hydra","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-36","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-15vhe-erp-41-094-68","manufacturer":"Vokera","range":"Mynute","model":"Mynute 15VHE (ErP)","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":"41-094-68","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-linea-24-47-094-27","manufacturer":"Vokera","range":"Linea","model":"Linea 24","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-27","productNumber":null,"technicalData":{"chInput":{"value":"26.3 kW"},"chOutput":{"value":"23.7 kW"},"chOutputMin":{"value":"9.3 kW"}},"parts":[{"value":"Exact Linea 24 / 28 manual servicing diagrams; no verified ordering numbers imported."}]},{"id":"vokera-linea-28-47-094-28","manufacturer":"Vokera","range":"Linea","model":"Linea 28","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-28","productNumber":null,"technicalData":{"chInput":{"value":"31 kW"},"chOutput":{"value":"28 kW"},"chOutputMin":{"value":"9.9 kW"}},"parts":[{"value":"Exact Linea 24 / 28 manual servicing diagrams; no verified ordering numbers imported."}]},{"id":"vokera-mynute-20vhe-erp-41-094-70","manufacturer":"Vokera","range":"Mynute","model":"Mynute 20VHE (ErP)","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-linea-max-se-47-094-30","manufacturer":"Vokera","range":"Linea Max SE","model":"Linea Max SE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-30","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-verve-erp-41-094-75","manufacturer":"Vokera","range":"Verve","model":"Verve (ErP)","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-linea-plus-ag-47-094-31","manufacturer":"Vokera","range":"Linea Plus AG","model":"Linea Plus AG","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-31","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-24se-41-094-73","manufacturer":"Vokera","range":"Mynute","model":"Mynute 24SE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-73","productNumber":null,"technicalData":{"chInput":{"value":"25.8 kW"},"chOutput":{"value":"23.94 kW"},"operatingPressure":{"value":"2.5 bar"}},"parts":[]},{"id":"vokera-maxin-24e-47-094-22","manufacturer":"Vokera","range":"Maxin","model":"Maxin 24e","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-22","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-maxin-28e-47-094-23","manufacturer":"Vokera","range":"Maxin","model":"Maxin 28e","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-23","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-10e-41-094-15","manufacturer":"Vokera","range":"Mynute","model":"Mynute 10e","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-15","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-14e-41-094-16","manufacturer":"Vokera","range":"Mynute","model":"Mynute 14e","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-20e-41-094-17","manufacturer":"Vokera","range":"Mynute","model":"Mynute 20e","aliases":["Mynute 12e - 16e - 20e"],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-17","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-10se-41-094-11","manufacturer":"Vokera","range":"Mynute","model":"Mynute 10SE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-11","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-14se-41-094-12","manufacturer":"Vokera","range":"Mynute","model":"Mynute 14SE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-12","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-20se-41-094-13","manufacturer":"Vokera","range":"Mynute","model":"Mynute 20SE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-28se-41-094-14","manufacturer":"Vokera","range":"Mynute","model":"Mynute 28SE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-14","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-12-48-rs-41-094-04","manufacturer":"Vokera","range":"Mynute","model":"Mynute 12 48 RS","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-04","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-12-48-rse-41-094-03","manufacturer":"Vokera","range":"Mynute","model":"Mynute 12 48 RSE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-03","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-14-48se-41-094-06","manufacturer":"Vokera","range":"Mynute","model":"Mynute 14 48SE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-06","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-20-70se-41-094-07","manufacturer":"Vokera","range":"Mynute","model":"Mynute 20 70SE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-07","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-14-48sp-41-094-09","manufacturer":"Vokera","range":"Mynute","model":"Mynute 14 48SP","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-09","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-28-96se-41-094-08","manufacturer":"Vokera","range":"Mynute","model":"Mynute 28 96SE","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-08","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-option-47-094-32","manufacturer":"Vokera","range":"Option","model":"Option","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-094-32","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-pinnacle-16-41-094-23","manufacturer":"Vokera","range":"Pinnacle","model":"Pinnacle 16","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-23","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-pinnacle-26-41-094-24","manufacturer":"Vokera","range":"Pinnacle","model":"Pinnacle 26","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-24","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-synergy-b-41-094-27","manufacturer":"Vokera","range":"Synergy","model":"Synergy (B)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-27","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-synergy-e-25-a-41-094-39","manufacturer":"Vokera","range":"Synergy e","model":"Synergy e 25 (A)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-39","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-synergy-e-29-a-41-094-40","manufacturer":"Vokera","range":"Synergy e","model":"Synergy e 29 (A)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-094-40","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-syntesi-e-25-a-47-094-66","manufacturer":"Vokera","range":"Syntesi e","model":"Syntesi e 25 (A)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-syntesi-e-29-a-47-094-67","manufacturer":"Vokera","range":"Syntesi e","model":"Syntesi e 29 (A)","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-28e-47-094-66","manufacturer":"Vokera","range":"Mynute","model":"Mynute 28E","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-35e-47-094-67","manufacturer":"Vokera","range":"Mynute","model":"Mynute 35E","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-12e-41-094-21","manufacturer":"Vokera","range":"Mynute","model":"Mynute 12e","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-21","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-mynute-16e-41-094-22","manufacturer":"Vokera","range":"Mynute","model":"Mynute 16e","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":"41-094-22","productNumber":null,"technicalData":{},"parts":[]},{"id":"vokera-phase7-47-364-73","manufacturer":"Vokera","range":"Easi-Heat i","model":"Easi-Heat i 25C","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-364-73","productNumber":null,"technicalData":{"fuel":{"value":"LPG G31 — GC 47-364-73"}},"parts":[]},{"id":"ferroli-arena-30-a-706cf83b","manufacturer":"Ferroli","range":"Arena","model":"Arena 30 A","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-arena-30-c-b45aa668","manufacturer":"Ferroli","range":"Arena","model":"Arena 30 C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-domicompact-f24-b-08eb0245","manufacturer":"Ferroli","range":"DOMIcompact","model":"DOMIcompact F24 B","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-domicompact-f24-d-022caba8","manufacturer":"Ferroli","range":"DOMIcompact","model":"DOMIcompact F24 D","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"25.8 kW"},"chInputMin":{"value":"8.3 kW"},"chOutput":{"value":"24 kW"},"chOutputMin":{"value":"7.2 kW"},"dhwFlow":{"value":"11.4 L/min"},"flowTemperature":{"value":"90°C"},"operatingPressure":{"value":"3 bar"},"burnerPressureG20":{"value":"12.0 / 1.5 mbar"},"burnerPressureG31":{"value":"35.0 / 5.0 mbar"}},"parts":[{"value":"General view figure 17 includes burner, electrode, pump, gas valve and test ports. Positions are not spare ordering numbers."}]},{"id":"ferroli-domicompact-f30-b-cc5bab72","manufacturer":"Ferroli","range":"DOMIcompact","model":"DOMIcompact F30 B","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-domicompact-f30-d-f6d1dde9","manufacturer":"Ferroli","range":"DOMIcompact","model":"DOMIcompact F30 D","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-domicondens-f24-341b3312","manufacturer":"Ferroli","range":"DOMIcondens","model":"DOMIcondens F24","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-domicondens-f28-b2ae972b","manufacturer":"Ferroli","range":"DOMIcondens","model":"DOMIcondens F28","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-domicondens-he-26c-87802c23","manufacturer":"Ferroli","range":"DOMIcondens","model":"DOMIcondens HE 26c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"dhwFlow":{"value":"10 L/min"}},"parts":[{"value":"39837660"},{"value":"39810230"},{"value":"39820820"},{"value":"39813230"},{"value":"39818450"},{"value":"39818220"},{"value":"39819430"},{"value":"39817650"},{"value":"39841320"},{"value":"39837770"}]},{"id":"ferroli-domina-80e-5b275ce2","manufacturer":"Ferroli","range":"Domina","model":"Domina 80E","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-domina-102-c12fa850","manufacturer":"Ferroli","range":"Domina","model":"Domina 102","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-extrema-30c-3ad5b83c","manufacturer":"Ferroli","range":"Extrema","model":"Extrema 30c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-extrema-38c-f23ed337","manufacturer":"Ferroli","range":"Extrema","model":"Extrema 38c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-falcon-80-2ff33371","manufacturer":"Ferroli","range":"Falcon","model":"Falcon 80","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-falcon-ii-c32692b5","manufacturer":"Ferroli","range":"Falcon","model":"Falcon II","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-fercondens-he-25c-fc39b490","manufacturer":"Ferroli","range":"FERcondens","model":"FERcondens HE 25C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-fer-system-tech-31c-35d3984b","manufacturer":"Ferroli","range":"FER System Tech","model":"FER System Tech 31c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-fer-system-tech-38c-30168445","manufacturer":"Ferroli","range":"FER System Tech","model":"FER System Tech 38c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-fer-tech-18ov-003ca10b","manufacturer":"Ferroli","range":"FER Tech","model":"FER Tech 18ov","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-fer-tech-25ov-ea997f92","manufacturer":"Ferroli","range":"FER Tech","model":"FER Tech 25ov","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-ferroli-f-30-e-4afc4ecf","manufacturer":"Ferroli","range":"Ferroli F","model":"Ferroli F 30 E","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-ferroli-f-24-b-33101717","manufacturer":"Ferroli","range":"Ferroli F","model":"Ferroli F 24 B","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-ferroli-f-24-44229c7a","manufacturer":"Ferroli","range":"Ferroli F","model":"Ferroli F 24","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-ferroli-f-30-b-93d8873b","manufacturer":"Ferroli","range":"Ferroli F","model":"Ferroli F 30 B","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-maxima-35-c-62fe5250","manufacturer":"Ferroli","range":"Maxima","model":"Maxima 35 C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-maxima-35-s-1c799d10","manufacturer":"Ferroli","range":"Maxima","model":"Maxima 35 S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-modena-he-27c-9efe6f90","manufacturer":"Ferroli","range":"Modena HE","model":"Modena HE 27c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-267-57","productNumber":null,"technicalData":{"gcNumber":{"value":"47-267-57"},"chInput":{"value":"25 kW"},"chInputMin":{"value":"5.8 kW"},"chOutput":{"value":"24.5 kW"},"chOutputMin":{"value":"5.7 kW"},"dhwInput":{"value":"27 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"90°C"}},"parts":[{"value":"Exact general-view / water-circuit diagram: gas valve, fan/burner, electrode, pump, safety valve and condensate siphon. Diagram positions are not ordering part numbers."}]},{"id":"ferroli-modena-he-32c-3fc3eade","manufacturer":"Ferroli","range":"Modena HE","model":"Modena HE 32c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-267-55","productNumber":null,"technicalData":{"gcNumber":{"value":"47-267-55"},"chInput":{"value":"29.5 kW"},"chInputMin":{"value":"6.7 kW"},"chOutput":{"value":"28.9 kW"},"chOutputMin":{"value":"6.6 kW"},"dhwInput":{"value":"32 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"90°C"}},"parts":[{"value":"Exact general-view / water-circuit diagram: gas valve, fan/burner, electrode, pump, safety valve and condensate siphon. Diagram positions are not ordering part numbers."}]},{"id":"ferroli-modena-he-38c-dab58942","manufacturer":"Ferroli","range":"Modena HE","model":"Modena HE 38c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-267-63","productNumber":null,"technicalData":{"gcNumber":{"value":"47-267-63"},"chInput":{"value":"35 kW"},"chInputMin":{"value":"7 kW"},"chOutput":{"value":"34.3 kW"},"chOutputMin":{"value":"6.9 kW"},"dhwInput":{"value":"39 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"90°C"}},"parts":[{"value":"Exact general-view / water-circuit diagram: gas valve, fan/burner, electrode, pump, safety valve and condensate siphon. Diagram positions are not ordering part numbers."}]},{"id":"ferroli-modena-he-18s-d0882b6c","manufacturer":"Ferroli","range":"Modena HE","model":"Modena HE 18s","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-267-40","productNumber":null,"technicalData":{"gcNumber":{"value":"41-267-40"},"chInput":{"value":"17.4 kW"},"chInputMin":{"value":"4 kW"},"chOutput":{"value":"17 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"90°C"}},"parts":[{"value":"Exact general-view / water-circuit diagram: gas valve, fan/burner, electrode, pump, safety valve and condensate siphon. Diagram positions are not ordering part numbers."}]},{"id":"ferroli-modena-he-25s-2ad7f674","manufacturer":"Ferroli","range":"Modena HE","model":"Modena HE 25s","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-267-41","productNumber":null,"technicalData":{"gcNumber":{"value":"41-267-41"},"chInput":{"value":"25 kW"},"chInputMin":{"value":"5.8 kW"},"chOutput":{"value":"24.5 kW"},"chOutputMin":{"value":"5.7 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"90°C"}},"parts":[{"value":"Exact general-view / water-circuit diagram: gas valve, fan/burner, electrode, pump, safety valve and condensate siphon. Diagram positions are not ordering part numbers."}]},{"id":"ferroli-modena-he-32s-c7f7ebb4","manufacturer":"Ferroli","range":"Modena HE","model":"Modena HE 32s","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"41-267-42","productNumber":null,"technicalData":{"gcNumber":{"value":"41-267-42"},"chInput":{"value":"32 kW"},"chInputMin":{"value":"6.7 kW"},"chOutput":{"value":"31.4 kW"},"chOutputMin":{"value":"6.6 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"90°C"}},"parts":[{"value":"Exact general-view / water-circuit diagram: gas valve, fan/burner, electrode, pump, safety valve and condensate siphon. Diagram positions are not ordering part numbers."}]},{"id":"ferroli-modena-102-12913b37","manufacturer":"Ferroli","range":"Modena","model":"Modena 102","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-modena-80-e-44b0dea0","manufacturer":"Ferroli","range":"Modena","model":"Modena 80 E","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optima-800-db346292","manufacturer":"Ferroli","range":"Optima","model":"Optima 800","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optima-801-699f17c1","manufacturer":"Ferroli","range":"Optima","model":"Optima 801","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optima-900-97efab7b","manufacturer":"Ferroli","range":"Optima","model":"Optima 900","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optima-901-f488ce4a","manufacturer":"Ferroli","range":"Optima","model":"Optima 901","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-he-plus-31c-2736800c","manufacturer":"Ferroli","range":"Optimax HE PLUS","model":"Optimax HE PLUS 31C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-he-plus-38cc-c7dfa043","manufacturer":"Ferroli","range":"Optimax HE PLUS","model":"Optimax HE PLUS 38Cc","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-he-plus-25s-8232c487","manufacturer":"Ferroli","range":"Optimax HE PLUS","model":"Optimax HE PLUS 25S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-he-plus-35s-34fc7848","manufacturer":"Ferroli","range":"Optimax HE PLUS","model":"Optimax HE PLUS 35S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-he-plus-18s-f0920732","manufacturer":"Ferroli","range":"Optimax HE PLUS","model":"Optimax HE PLUS 18S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-he-plus-18ov-b83b8bef","manufacturer":"Ferroli","range":"Optimax HE PLUS","model":"Optimax HE PLUS 18OV","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-he-plus-25ov-2f59fef7","manufacturer":"Ferroli","range":"Optimax HE PLUS","model":"Optimax HE PLUS 25OV","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-25c-d195d6d7","manufacturer":"Ferroli","range":"Optimax","model":"Optimax 25C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-25s-f81ad5c7","manufacturer":"Ferroli","range":"Optimax","model":"Optimax 25S","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-25ov-2a5f873f","manufacturer":"Ferroli","range":"Optimax","model":"Optimax 25OV","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-optimax-he-31c-71460456","manufacturer":"Ferroli","range":"Optimax HE","model":"Optimax HE 31C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":"47-267-42","productNumber":null,"technicalData":{"chInput":{"value":"25.2 kW"},"chInputMin":{"value":"5.3 kW"},"chOutput":{"value":"24.6 kW"},"chOutputMin":{"value":"5.2 kW"},"dhwFlow":{"value":"12.6 L/min"},"flowTemperature":{"value":"20–90°C"},"dhwInput":{"value":"31.5 kW"},"dhwOutput":{"value":"30.8 kW"}},"parts":[{"value":"Casing and flue test points — no spare ordering numbers verified."}]},{"id":"ferroli-optimax-he-38c-fa5b7dee","manufacturer":"Ferroli","range":"Optimax HE","model":"Optimax HE 38C","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-sigma-20-40-e41c0678","manufacturer":"Ferroli","range":"Sigma","model":"Sigma 20-40","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-sigma-40-60-c9ed3cbe","manufacturer":"Ferroli","range":"Sigma","model":"Sigma 40-60","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-sigma-60-100-e4967b8e","manufacturer":"Ferroli","range":"Sigma","model":"Sigma 60-100","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-sys-10-23-2cba83dd","manufacturer":"Ferroli","range":"SYS","model":"SYS 10-23","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-tempra-12-18-2670af78","manufacturer":"Ferroli","range":"Tempra","model":"Tempra 12-18","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-tempra-24-4e5ff8ea","manufacturer":"Ferroli","range":"Tempra","model":"Tempra 24","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-tempra-30-8e27a6e9","manufacturer":"Ferroli","range":"Tempra","model":"Tempra 30","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-t-one-25c-4381942c","manufacturer":"Ferroli","range":"T-One","model":"T-One 25c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-t-one-30c-f42fa564","manufacturer":"Ferroli","range":"T-One","model":"T-One 30c","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-t-one-18s-e7de61a9","manufacturer":"Ferroli","range":"T-One","model":"T-One 18s","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-t-one-25s-e0a727ad","manufacturer":"Ferroli","range":"T-One","model":"T-One 25s","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ferroli-t-one-32s-8425ee2c","manufacturer":"Ferroli","range":"T-One","model":"T-One 32s","aliases":[],"boilerType":"unknown","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"ariston-alteas-one-net-30-3301449","manufacturer":"Ariston","range":"Alteas ONE NET","model":"Alteas ONE NET 30","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301449","technicalData":{"chOutput":{"value":"28 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwOutput":{"value":"30 kW"},"dhwFlow":{"value":"12.3 L/min"}},"parts":[]},{"id":"ariston-alteas-one-net-35-3301450","manufacturer":"Ariston","range":"Alteas ONE NET","model":"Alteas ONE NET 35","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301450","technicalData":{"chOutput":{"value":"31 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwOutput":{"value":"35 kW"},"dhwFlow":{"value":"14.1 L/min"}},"parts":[]},{"id":"ariston-genus-one-net-24-3301451","manufacturer":"Ariston","range":"Genus ONE NET","model":"Genus ONE NET 24","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301451","technicalData":{"chOutput":{"value":"22 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwOutput":{"value":"26 kW"},"dhwFlow":{"value":"11 L/min"}},"parts":[]},{"id":"ariston-genus-one-net-30-3301452","manufacturer":"Ariston","range":"Genus ONE NET","model":"Genus ONE NET 30","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301452","technicalData":{"chOutput":{"value":"28 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwOutput":{"value":"30 kW"},"dhwFlow":{"value":"12.3 L/min"}},"parts":[]},{"id":"ariston-genus-one-net-35-3301453","manufacturer":"Ariston","range":"Genus ONE NET","model":"Genus ONE NET 35","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301453","technicalData":{"chOutput":{"value":"31 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwOutput":{"value":"35 kW"},"dhwFlow":{"value":"14.1 L/min"}},"parts":[]},{"id":"ariston-clas-one-24-3301043","manufacturer":"Ariston","range":"Clas ONE","model":"Clas ONE 24","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":"47-116-85","productNumber":"3301043","technicalData":{"chInput":{"value":"22 kW"},"chInputMin":{"value":"3.7 kW"},"chOutput":{"value":"21.4 kW"},"chOutputMin":{"value":"3.4 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwInput":{"value":"26 kW"},"dhwOutput":{"value":"24.9 kW"},"dhwFlow":{"value":"10.4 L/min"}},"parts":[{"value":"Burner-unit legend p59; hydraulic block p49; fan EBM 118 85W and model-specific venturi p62. No ordering part numbers verified."}]},{"id":"ariston-clas-one-30-3301044","manufacturer":"Ariston","range":"Clas ONE","model":"Clas ONE 30","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":"47-116-86","productNumber":"3301044","technicalData":{"chInput":{"value":"28 kW"},"chInputMin":{"value":"4.3 kW"},"chOutput":{"value":"27.4 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwInput":{"value":"30 kW"},"dhwOutput":{"value":"28.7 kW"},"dhwFlow":{"value":"12.5 L/min"}},"parts":[{"value":"Burner-unit legend p59; hydraulic block p49; fan EBM 118 85W and model-specific venturi p62. No ordering part numbers verified."}]},{"id":"ariston-clas-one-38-3301045","manufacturer":"Ariston","range":"Clas ONE","model":"Clas ONE 38","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":"47-116-87","productNumber":"3301045","technicalData":{"chInput":{"value":"31 kW"},"chInputMin":{"value":"5.5 kW"},"chOutput":{"value":"30.2 kW"},"chOutputMin":{"value":"5.2 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwInput":{"value":"38 kW"},"dhwOutput":{"value":"36.3 kW"},"dhwFlow":{"value":"15.5 L/min"}},"parts":[{"value":"Burner-unit legend p59; hydraulic block p49; fan EBM 118 85W and model-specific venturi p62. No ordering part numbers verified."}]},{"id":"ariston-clas-system-one-18-3301046","manufacturer":"Ariston","range":"Clas SYSTEM ONE","model":"Clas SYSTEM ONE 18","aliases":[],"boilerType":"system","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":"41-116-49","productNumber":"3301046","technicalData":{"chInput":{"value":"18 kW"},"chInputMin":{"value":"3.7 kW"},"chOutput":{"value":"17.6 kW"},"chOutputMin":{"value":"3.4 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C / 20–45°C"}},"parts":[{"value":"Burner-unit legend p59; hydraulic block p49; fan EBM 118 85W and model-specific venturi p62. No ordering part numbers verified."}]},{"id":"ariston-clas-system-one-24-3301047","manufacturer":"Ariston","range":"Clas SYSTEM ONE","model":"Clas SYSTEM ONE 24","aliases":[],"boilerType":"system","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":"41-116-50","productNumber":"3301047","technicalData":{"chInput":{"value":"22 kW"},"chInputMin":{"value":"3.7 kW"},"chOutput":{"value":"21.4 kW"},"chOutputMin":{"value":"3.4 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C / 20–45°C"}},"parts":[{"value":"Burner-unit legend p59; hydraulic block p49; fan EBM 118 85W and model-specific venturi p62. No ordering part numbers verified."}]},{"id":"ariston-clas-system-one-30-3301048","manufacturer":"Ariston","range":"Clas SYSTEM ONE","model":"Clas SYSTEM ONE 30","aliases":[],"boilerType":"system","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":"41-116-51","productNumber":"3301048","technicalData":{"chInput":{"value":"28 kW"},"chInputMin":{"value":"4.3 kW"},"chOutput":{"value":"27.4 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"3 bar"},"flowTemperature":{"value":"35–82°C / 20–45°C"}},"parts":[{"value":"Burner-unit legend p59; hydraulic block p49; fan EBM 118 85W and model-specific venturi p62. No ordering part numbers verified."}]},{"id":"ariston-e-combi-one-24-3301131","manufacturer":"Ariston","range":"E-Combi ONE","model":"E-Combi ONE 24","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301131","technicalData":{"chOutput":{"value":"22 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwOutput":{"value":"26 kW"},"dhwFlow":{"value":"10.4 L/min"}},"parts":[]},{"id":"ariston-e-combi-one-30-3301132","manufacturer":"Ariston","range":"E-Combi ONE","model":"E-Combi ONE 30","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301132","technicalData":{"chOutput":{"value":"28 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwOutput":{"value":"30 kW"},"dhwFlow":{"value":"12.5 L/min"}},"parts":[]},{"id":"ariston-e-system-one-24-3301056","manufacturer":"Ariston","range":"E-System ONE","model":"E-System ONE 24","aliases":[],"boilerType":"system","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301056","technicalData":{"chOutput":{"value":"22 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"}},"parts":[]},{"id":"ariston-e-system-one-30-3301057","manufacturer":"Ariston","range":"E-System ONE","model":"E-System ONE 30","aliases":[],"boilerType":"system","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301057","technicalData":{"chOutput":{"value":"28 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"}},"parts":[]},{"id":"ariston-e-combi-lpg-24-3301445","manufacturer":"Ariston","range":"E-Combi LPG","model":"E-Combi LPG 24","aliases":[],"boilerType":"combi","fuel":"LPG","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301445","technicalData":{"chOutput":{"value":"21 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwFlow":{"value":"10.6 L/min"}},"parts":[]},{"id":"ariston-e-combi-lpg-30-3301446","manufacturer":"Ariston","range":"E-Combi LPG","model":"E-Combi LPG 30","aliases":[],"boilerType":"combi","fuel":"LPG","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301446","technicalData":{"chOutput":{"value":"27 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"},"dhwFlow":{"value":"12.2 L/min"}},"parts":[]},{"id":"ariston-clas-one-r-24-3301466","manufacturer":"Ariston","range":"Clas ONE R","model":"Clas ONE R 24","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":"ONE product-code identity","gcNumber":null,"productNumber":"3301466","technicalData":{"chOutput":{"value":"21 kW"},"flowTemperature":{"value":"35–82°C / 20–45°C"}},"parts":[]},{"id":"atag-27-plus-be200527","manufacturer":"ATAG","range":"iC Economiser Plus","model":"27 Plus","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BE200527","technicalData":{"chOutput":{"value":"24 kW"},"dhwInput":{"value":"31.4 kW"},"dhwFlow":{"value":"12.6 L/min"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-35-plus-be200535","manufacturer":"ATAG","range":"iC Economiser Plus","model":"35 Plus","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BE200535","technicalData":{"chOutput":{"value":"32 kW"},"dhwInput":{"value":"40.3 kW"},"dhwFlow":{"value":"16.1 L/min"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-39-plus-be200539","manufacturer":"ATAG","range":"iC Economiser Plus","model":"39 Plus","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BE200539","technicalData":{"chOutput":{"value":"32 kW"},"dhwInput":{"value":"42.1 kW"},"dhwFlow":{"value":"17.0 L/min"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i24c-bc100524","manufacturer":"ATAG","range":"iC Combination","model":"i24C","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BC100524","technicalData":{"chOutput":{"value":"24 kW"},"dhwInput":{"value":"26.7 kW"},"dhwFlow":{"value":"10.1 L/min"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i28c-bc100528","manufacturer":"ATAG","range":"iC Combination","model":"i28C","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BC100528","technicalData":{"chOutput":{"value":"24 kW"},"dhwInput":{"value":"30.3 kW"},"dhwFlow":{"value":"11.5 L/min"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i36c-bc100536","manufacturer":"ATAG","range":"iC Combination","model":"i36C","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BC100536","technicalData":{"chOutput":{"value":"32 kW"},"dhwInput":{"value":"39.3 kW"},"dhwFlow":{"value":"14.9 L/min"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i40c-bc100540","manufacturer":"ATAG","range":"iC Combination","model":"i40C","aliases":[],"boilerType":"combi","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BC100540","technicalData":{"chOutput":{"value":"32 kW"},"dhwInput":{"value":"42.1 kW"},"dhwFlow":{"value":"16.2 L/min"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i15s-bs300515","manufacturer":"ATAG","range":"iS System","model":"i15S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BS300515","technicalData":{"chOutput":{"value":"15 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i18s-bs300518","manufacturer":"ATAG","range":"iS System","model":"i18S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BS300518","technicalData":{"chOutput":{"value":"18 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i24s-bs300524","manufacturer":"ATAG","range":"iS System","model":"i24S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BS300524","technicalData":{"chOutput":{"value":"24 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i32s-bs300532","manufacturer":"ATAG","range":"iS System","model":"i32S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BS300532","technicalData":{"chOutput":{"value":"32 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i40s-bs300540","manufacturer":"ATAG","range":"iS System","model":"i40S","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BS300540","technicalData":{"chOutput":{"value":"40 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i15r-br400515","manufacturer":"ATAG","range":"iR Regular","model":"i15R","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BR400515","technicalData":{"chOutput":{"value":"15 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i18r-br400518","manufacturer":"ATAG","range":"iR Regular","model":"i18R","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BR400518","technicalData":{"chOutput":{"value":"18 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i24r-br400524","manufacturer":"ATAG","range":"iR Regular","model":"i24R","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BR400524","technicalData":{"chOutput":{"value":"24 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i32r-br400532","manufacturer":"ATAG","range":"iR Regular","model":"i32R","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BR400532","technicalData":{"chOutput":{"value":"32 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"atag-i40r-br400540","manufacturer":"ATAG","range":"iR Regular","model":"i40R","aliases":[],"boilerType":"regular","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":"BR400540","technicalData":{"chOutput":{"value":"40 kW"},"dimensions":{"value":"700 × 440 × 355 mm"},"protection":{"value":"IPX4D"}},"parts":[]},{"id":"navien-lcb700-21rs-f8500a85","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-21RS","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-28rs-b138ed7c","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-28RS","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-36rs-3ff689ef","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-36RS","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-21ls-0e60ff22","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-21LS","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-28ls-2d213c51","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-28LS","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-36ls-f2c1a3cb","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-36LS","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-21lc-1b11fa8a","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-21LC","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-28lc-8f070187","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-28LC","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-36lc-85a23fe8","manufacturer":"Navien","range":"LCB700 Internal","model":"LCB700-36LC","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-21rsx-d2b2d6f2","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-21RSX","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-28rsx-3cbce2fa","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-28RSX","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-36rsx-6d1584bb","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-36RSX","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-21lsx-b6597e69","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-21LSX","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-28lsx-28b8d839","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-28LSX","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-36lsx-9d5f261b","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-36LSX","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-21lcx-1d20bd74","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-21LCX","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-28lcx-cc59a9fb","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-28LCX","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-lcb700-36lcx-1534245a","manufacturer":"Navien","range":"LCB700 External","model":"LCB700-36LCX","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene — UK standard heating oil"}},"parts":[]},{"id":"navien-ncb-24ldwe-47-709-01","manufacturer":"Navien","range":"NCB-CE","model":"NCB-24LDWE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-709-01","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chInputMin":{"value":"4.2 kW"},"chOutput":{"value":"19.5 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"24 kW"},"dhwOutput":{"value":"23.8 kW"},"dhwFlow":{"value":"11.5 L/min"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542A"},{"value":"30013812A"},{"value":"30013993A"}]},{"id":"navien-ncb-28ldwe-47-709-02","manufacturer":"Navien","range":"NCB-CE","model":"NCB-28LDWE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-709-02","productNumber":null,"technicalData":{"chInput":{"value":"24 kW"},"chInputMin":{"value":"4.2 kW"},"chOutput":{"value":"23.4 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"28 kW"},"dhwOutput":{"value":"27.7 kW"},"dhwFlow":{"value":"13.4 L/min"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542A"},{"value":"30013812A"},{"value":"30013993A"}]},{"id":"navien-ncb-34ldwe-47-709-03","manufacturer":"Navien","range":"NCB-CE","model":"NCB-34LDWE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-709-03","productNumber":null,"technicalData":{"chInput":{"value":"29 kW"},"chInputMin":{"value":"5.1 kW"},"chOutput":{"value":"28.3 kW"},"chOutputMin":{"value":"4.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"34 kW"},"dhwOutput":{"value":"33.7 kW"},"dhwFlow":{"value":"16.2 L/min"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542A"},{"value":"30013812A"},{"value":"30013993A"}]},{"id":"navien-ncb-40ldwe-47-709-04","manufacturer":"Navien","range":"NCB-CE","model":"NCB-40LDWE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":null,"gcNumber":"47-709-04","productNumber":null,"technicalData":{"chInput":{"value":"34 kW"},"chInputMin":{"value":"4 kW"},"chOutput":{"value":"33.2 kW"},"chOutputMin":{"value":"3.8 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"40 kW"},"dhwOutput":{"value":"39.6 kW"},"dhwFlow":{"value":"19.1 L/min"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542A"},{"value":"30013812A"},{"value":"30013993A"}]},{"id":"navien-ncb-24ldwe-47-709-05","manufacturer":"Navien","range":"NCB-CE","model":"NCB-24LDWE","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-709-05","productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chInputMin":{"value":"4.2 kW"},"chOutput":{"value":"19.5 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"24 kW"},"dhwOutput":{"value":"23.8 kW"},"dhwFlow":{"value":"11.5 L/min"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542A"},{"value":"30013812A"},{"value":"30013993A"}]},{"id":"navien-ncb-28ldwe-47-709-06","manufacturer":"Navien","range":"NCB-CE","model":"NCB-28LDWE","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-709-06","productNumber":null,"technicalData":{"chInput":{"value":"24 kW"},"chInputMin":{"value":"4.2 kW"},"chOutput":{"value":"23.4 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"28 kW"},"dhwOutput":{"value":"27.7 kW"},"dhwFlow":{"value":"13.4 L/min"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542A"},{"value":"30013812A"},{"value":"30013993A"}]},{"id":"navien-ncb-34ldwe-47-709-07","manufacturer":"Navien","range":"NCB-CE","model":"NCB-34LDWE","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-709-07","productNumber":null,"technicalData":{"chInput":{"value":"29 kW"},"chInputMin":{"value":"5.1 kW"},"chOutput":{"value":"28.3 kW"},"chOutputMin":{"value":"4.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"34 kW"},"dhwOutput":{"value":"33.7 kW"},"dhwFlow":{"value":"16.2 L/min"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542A"},{"value":"30013812A"},{"value":"30013993A"}]},{"id":"navien-ncb-40ldwe-47-709-08","manufacturer":"Navien","range":"NCB-CE","model":"NCB-40LDWE","aliases":[],"boilerType":"combi","fuel":"LPG","generation":null,"gcNumber":"47-709-08","productNumber":null,"technicalData":{"chInput":{"value":"34 kW"},"chInputMin":{"value":"4 kW"},"chOutput":{"value":"33.2 kW"},"chOutputMin":{"value":"3.8 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"40 kW"},"dhwOutput":{"value":"39.6 kW"},"dhwFlow":{"value":"19.1 L/min"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542A"},{"value":"30013812A"},{"value":"30013993A"}]},{"id":"navien-ncb-20lhwe-453be37b","manufacturer":"Navien","range":"NCB-CE","model":"NCB-20LHWE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"20 kW"},"chInputMin":{"value":"4.2 kW"},"chOutput":{"value":"19.5 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542B"},{"value":"30013812A"},{"value":"30013993A"},{"value":"30014543A"},{"value":"30015412A"},{"value":"30002251A"},{"value":"30008351A"},{"value":"30002558A"}]},{"id":"navien-ncb-24lhwe-121d57f5","manufacturer":"Navien","range":"NCB-CE","model":"NCB-24LHWE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"24 kW"},"chInputMin":{"value":"4.2 kW"},"chOutput":{"value":"23.4 kW"},"chOutputMin":{"value":"3.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542B"},{"value":"30013812A"},{"value":"30013993A"},{"value":"30014543A"},{"value":"30015412A"},{"value":"30002251A"},{"value":"30008351A"},{"value":"30002558A"}]},{"id":"navien-ncb-28lhwe-c050e8a3","manufacturer":"Navien","range":"NCB-CE","model":"NCB-28LHWE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"29 kW"},"chInputMin":{"value":"5.1 kW"},"chOutput":{"value":"28.3 kW"},"chOutputMin":{"value":"4.9 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542B"},{"value":"30013812A"},{"value":"30013993A"},{"value":"30014543A"},{"value":"30015412A"},{"value":"30002251A"},{"value":"30008351A"},{"value":"30002558A"}]},{"id":"navien-ncb-33lhwe-95effcaf","manufacturer":"Navien","range":"NCB-CE","model":"NCB-33LHWE","aliases":[],"boilerType":"system","fuel":"Not specified","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"chInput":{"value":"34 kW"},"chInputMin":{"value":"4 kW"},"chOutput":{"value":"33.2 kW"},"chOutputMin":{"value":"3.8 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"}},"parts":[{"value":"30014038A"},{"value":"30013543A"},{"value":"30013542B"},{"value":"30013812A"},{"value":"30013993A"},{"value":"30014543A"},{"value":"30015412A"},{"value":"30002251A"},{"value":"30008351A"},{"value":"30002558A"}]},{"id":"navien-ncb500-1s-30k-47-709-18","manufacturer":"Navien","range":"NCB500","model":"NCB500-1S+/30K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-18","productNumber":null,"technicalData":{"chInput":{"value":"24.7 kW"},"chInputMin":{"value":"4.3 kW"},"chOutput":{"value":"24 kW"},"chOutputMin":{"value":"4.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"30 kW"},"dhwFlow":{"value":"12.3 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb500-1s-32k-47-709-12","manufacturer":"Navien","range":"NCB500","model":"NCB500-1S+/32K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-12","productNumber":null,"technicalData":{"chInput":{"value":"26.8 kW"},"chInputMin":{"value":"4.6 kW"},"chOutput":{"value":"26 kW"},"chOutputMin":{"value":"4.5 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"32 kW"},"dhwFlow":{"value":"13.1 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb500-2s-37k-47-709-13","manufacturer":"Navien","range":"NCB500","model":"NCB500-2S/37K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-13","productNumber":null,"technicalData":{"chInput":{"value":"26.8 kW"},"chInputMin":{"value":"4.6 kW"},"chOutput":{"value":"26 kW"},"chOutputMin":{"value":"4.5 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"37 kW"},"dhwFlow":{"value":"15.2 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb500-2s-41k-47-709-14","manufacturer":"Navien","range":"NCB500","model":"NCB500-2S+/41K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-14","productNumber":null,"technicalData":{"chInput":{"value":"26.8 kW"},"chInputMin":{"value":"4.6 kW"},"chOutput":{"value":"26 kW"},"chOutputMin":{"value":"4.5 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"41 kW"},"dhwFlow":{"value":"16.8 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb700-2s-42k-47-709-15","manufacturer":"Navien","range":"NCB700","model":"NCB700-2S+/42K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-15","productNumber":null,"technicalData":{"chInput":{"value":"35 kW"},"chInputMin":{"value":"3.5 kW"},"chOutput":{"value":"34 kW"},"chOutputMin":{"value":"3.4 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C; factory maximum 85°C (Supply MAX Set-point)"},"dhwInput":{"value":"40.6 kW"},"dhwFlow":{"value":"17.2 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb700-3s-54k-47-709-16","manufacturer":"Navien","range":"NCB700","model":"NCB700-3S/54K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-16","productNumber":null,"technicalData":{"chInput":{"value":"35 kW"},"chInputMin":{"value":"3.5 kW"},"chOutput":{"value":"34 kW"},"chOutputMin":{"value":"3.4 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C; factory maximum 85°C (Supply MAX Set-point)"},"dhwInput":{"value":"52 kW"},"dhwFlow":{"value":"22.1 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb300-28k-47-709-09","manufacturer":"Navien","range":"NCB300","model":"NCB300-28K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-09","productNumber":null,"technicalData":{"chInput":{"value":"24.7 kW"},"chInputMin":{"value":"4.3 kW"},"chOutput":{"value":"24 kW"},"chOutputMin":{"value":"4.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"28 kW"},"dhwFlow":{"value":"11.5 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb300-30k-47-709-17","manufacturer":"Navien","range":"NCB300","model":"NCB300-30K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-17","productNumber":null,"technicalData":{"chInput":{"value":"24.7 kW"},"chInputMin":{"value":"4.3 kW"},"chOutput":{"value":"24 kW"},"chOutputMin":{"value":"4.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"30 kW"},"dhwFlow":{"value":"12.3 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb300-37k-47-709-10","manufacturer":"Navien","range":"NCB300","model":"NCB300-37K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-10","productNumber":null,"technicalData":{"chInput":{"value":"26.8 kW"},"chInputMin":{"value":"4.6 kW"},"chOutput":{"value":"26 kW"},"chOutputMin":{"value":"4.5 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"37 kW"},"dhwFlow":{"value":"15.2 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb300-41k-47-709-11","manufacturer":"Navien","range":"NCB300","model":"NCB300-41K","aliases":[],"boilerType":"combi","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"47-709-11","productNumber":null,"technicalData":{"chInput":{"value":"26.8 kW"},"chInputMin":{"value":"4.6 kW"},"chOutput":{"value":"26 kW"},"chOutputMin":{"value":"4.5 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"},"dhwInput":{"value":"41 kW"},"dhwFlow":{"value":"16.8 L/min"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb500-15k-system-41-709-09","manufacturer":"Navien","range":"NCB500 System","model":"NCB500-15K System","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-709-09","productNumber":null,"technicalData":{"chInput":{"value":"15.5 kW"},"chInputMin":{"value":"2.7 kW"},"chOutput":{"value":"15 kW"},"chOutputMin":{"value":"2.6 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb500-18k-system-41-709-10","manufacturer":"Navien","range":"NCB500 System","model":"NCB500-18K System","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-709-10","productNumber":null,"technicalData":{"chInput":{"value":"18.6 kW"},"chInputMin":{"value":"3.2 kW"},"chOutput":{"value":"18 kW"},"chOutputMin":{"value":"3.1 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb500-24k-system-41-709-11","manufacturer":"Navien","range":"NCB500 System","model":"NCB500-24K System","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-709-11","productNumber":null,"technicalData":{"chInput":{"value":"24.7 kW"},"chInputMin":{"value":"4.3 kW"},"chOutput":{"value":"24 kW"},"chOutputMin":{"value":"4.2 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"navien-ncb500-30k-system-41-709-12","manufacturer":"Navien","range":"NCB500 System","model":"NCB500-30K System","aliases":[],"boilerType":"system","fuel":"Natural Gas / LPG","generation":null,"gcNumber":"41-709-12","productNumber":null,"technicalData":{"chInput":{"value":"31 kW"},"chInputMin":{"value":"4.6 kW"},"chOutput":{"value":"30 kW"},"chOutputMin":{"value":"4.5 kW"},"operatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"40–90°C"}},"parts":[{"value":"Exact UK manual casing and internal component diagrams; no spare ordering numbers verified in this batch."}]},{"id":"grant-vortex-eco-utility-15-21-vtxeco15-21","manufacturer":"Grant","range":"Vortex Eco Utility","model":"Vortex Eco Utility 15/21","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXECO15/21","technicalData":{"fuel":{"value":"Class C2 kerosene; Gas Oil not suitable. Bio-kerosene requires the exact compatibility checks on page 2."},"maxOutput":{"value":"21 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"50–75°C"}},"parts":[{"value":"VBS15"},{"value":"VBS146"},{"value":"VBS147"}]},{"id":"grant-vortex-eco-utility-21-26-vtxeco21-26","manufacturer":"Grant","range":"Vortex Eco Utility","model":"Vortex Eco Utility 21/26","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXECO21/26","technicalData":{"fuel":{"value":"Class C2 kerosene; Gas Oil not suitable. Bio-kerosene requires the exact compatibility checks on page 2."},"maxOutput":{"value":"26 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"50–75°C"}},"parts":[{"value":"VBS15"},{"value":"VBS146"},{"value":"VBS147"}]},{"id":"grant-vortex-eco-utility-26-35-vtxeco26-35","manufacturer":"Grant","range":"Vortex Eco Utility","model":"Vortex Eco Utility 26/35","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXECO26/35","technicalData":{"fuel":{"value":"Class C2 kerosene; Gas Oil not suitable. Bio-kerosene requires the exact compatibility checks on page 2."},"maxOutput":{"value":"35 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"50–75°C"}},"parts":[{"value":"VBS16"},{"value":"VBS146"},{"value":"VBS147"}]},{"id":"grant-vortex-eco-utility-system-15-21-vtxseco15-21","manufacturer":"Grant","range":"Vortex Eco Utility System","model":"Vortex Eco Utility System 15/21","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXSECO15/21","technicalData":{"fuel":{"value":"Class C2 kerosene; Gas Oil not suitable. Bio-kerosene requires the exact compatibility checks on page 2."},"maxOutput":{"value":"21 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"50–75°C"}},"parts":[{"value":"VBS15"},{"value":"VBS146"},{"value":"VBS147"}]},{"id":"grant-vortex-eco-utility-system-21-26-vtxseco21-26","manufacturer":"Grant","range":"Vortex Eco Utility System","model":"Vortex Eco Utility System 21/26","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXSECO21/26","technicalData":{"fuel":{"value":"Class C2 kerosene; Gas Oil not suitable. Bio-kerosene requires the exact compatibility checks on page 2."},"maxOutput":{"value":"26 kW"},"maxOperatingPressure":{"value":"2.5 bar"},"flowTemperature":{"value":"50–75°C"}},"parts":[{"value":"VBS15"},{"value":"VBS146"},{"value":"VBS147"}]},{"id":"grant-vortex-eco-external-15-21-vtxomeco15-21","manufacturer":"Grant","range":"Vortex Eco External","model":"Vortex Eco External 15/21","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOMECO15/21","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-eco-external-21-26-vtxomeco21-26","manufacturer":"Grant","range":"Vortex Eco External","model":"Vortex Eco External 21/26","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOMECO21/26","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-eco-external-26-35-vtxomeco26-35","manufacturer":"Grant","range":"Vortex Eco External","model":"Vortex Eco External 26/35","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOMECO26/35","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-eco-external-system-15-21-vtxsomeco15-21","manufacturer":"Grant","range":"Vortex Eco External System","model":"Vortex Eco External System 15/21","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXSOMECO15/21","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-eco-external-system-21-26-vtxsomeco21-26","manufacturer":"Grant","range":"Vortex Eco External System","model":"Vortex Eco External System 21/26","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXSOMECO21/26","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-eco-wall-hung-internal-16-21-vtxwh16-21","manufacturer":"Grant","range":"Vortex Eco Wall Hung Internal","model":"Vortex Eco Wall Hung Internal 16/21","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXWH16/21","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-eco-wall-hung-internal-system-16-21-vtxswh16-21","manufacturer":"Grant","range":"Vortex Eco Wall Hung Internal System","model":"Vortex Eco Wall Hung Internal System 16/21","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXSWH16/21","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-eco-wall-hung-external-16-21-vtxomwh16-21","manufacturer":"Grant","range":"Vortex Eco Wall Hung External","model":"Vortex Eco Wall Hung External 16/21","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOMWH16/21","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-eco-wall-hung-external-system-16-21-vtxsomwh16-21","manufacturer":"Grant","range":"Vortex Eco Wall Hung External System","model":"Vortex Eco Wall Hung External System 16/21","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXSOMWH16/21","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-utility-15-26-vtx15-26","manufacturer":"Grant","range":"Vortex Pro Utility","model":"Vortex Pro Utility 15/26","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTX15/26","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-utility-26-46-vtx26-46","manufacturer":"Grant","range":"Vortex Pro Utility","model":"Vortex Pro Utility 26/46","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTX26/46","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-utility-46-70-vtx46-70","manufacturer":"Grant","range":"Vortex Pro Utility","model":"Vortex Pro Utility 46/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTX46/70","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-utility-system-15-26-vtxs15-26","manufacturer":"Grant","range":"Vortex Pro Utility System","model":"Vortex Pro Utility System 15/26","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXS15/26","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-utility-system-26-46-vtxs26-46","manufacturer":"Grant","range":"Vortex Pro Utility System","model":"Vortex Pro Utility System 26/46","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXS26/46","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-external-15-26-vtxom15-26","manufacturer":"Grant","range":"Vortex Pro External","model":"Vortex Pro External 15/26","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOM15/26","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-external-26-46-vtxom26-46","manufacturer":"Grant","range":"Vortex Pro External","model":"Vortex Pro External 26/46","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOM26/46","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-external-46-70-vtxom46-70","manufacturer":"Grant","range":"Vortex Pro External","model":"Vortex Pro External 46/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOM46/70","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-combi-21-vtxcombi21","manufacturer":"Grant","range":"Vortex Pro Combi","model":"Vortex Pro Combi 21","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXCOMBI21","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-combi-26-vtxcombi26","manufacturer":"Grant","range":"Vortex Pro Combi","model":"Vortex Pro Combi 26","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXCOMBI26","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-combi-36-vtxcombi36","manufacturer":"Grant","range":"Vortex Pro Combi","model":"Vortex Pro Combi 36","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXCOMBI36","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-combi-xs-26-vtxxscombi26","manufacturer":"Grant","range":"Vortex Pro Combi","model":"Vortex Pro Combi XS 26","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXXSCOMBI26","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-external-combi-21-vtxomcombi21","manufacturer":"Grant","range":"Vortex Pro External Combi","model":"Vortex Pro External Combi 21","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOMCOMBI21","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-pro-external-combi-26-vtxomcombi26","manufacturer":"Grant","range":"Vortex Pro External Combi","model":"Vortex Pro External Combi 26","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":"VTXOMCOMBI26","technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-boilerhouse-15-26-1bdc6cf1","manufacturer":"Grant","range":"Vortex Boilerhouse","model":"Vortex Boilerhouse 15/26","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-boilerhouse-26-46-df695d07","manufacturer":"Grant","range":"Vortex Boilerhouse","model":"Vortex Boilerhouse 26/46","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-vortex-boilerhouse-46-70-d55b524d","manufacturer":"Grant","range":"Vortex Boilerhouse","model":"Vortex Boilerhouse 46/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene; Gas Oil is NOT suitable for this Vortex range"}},"parts":[]},{"id":"grant-combi-70-mkii-091ac7b9","manufacturer":"Grant","range":"Combi","model":"Combi 70 MKII","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-combi-70-v3-f37279f6","manufacturer":"Grant","range":"Combi","model":"Combi 70 V3","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-combi-90-mkii-6179c287","manufacturer":"Grant","range":"Combi","model":"Combi 90 MKII","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-combi-90-v3-fe8ae7f2","manufacturer":"Grant","range":"Combi","model":"Combi 90 V3","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-euroflame-50-70-0ea28493","manufacturer":"Grant","range":"Euroflame","model":"Euroflame 50/70","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-euroflame-50-90-23e9f793","manufacturer":"Grant","range":"Euroflame","model":"Euroflame 50/90","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-euroflame-70-90-6f90ca78","manufacturer":"Grant","range":"Euroflame","model":"Euroflame 70/90","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-euroflame-90-120-7ea1d807","manufacturer":"Grant","range":"Euroflame","model":"Euroflame 90/120","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-50-70-01818c31","manufacturer":"Grant","range":"Multipass","model":"Multipass 50/70","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-70-90-b21fa788","manufacturer":"Grant","range":"Multipass","model":"Multipass 70/90","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-90-110-2622ed86","manufacturer":"Grant","range":"Multipass","model":"Multipass 90/110","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-90-140-71445294","manufacturer":"Grant","range":"Multipass","model":"Multipass 90/140","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-110-140-9216eb77","manufacturer":"Grant","range":"Multipass","model":"Multipass 110/140","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-140-160-ec91d9db","manufacturer":"Grant","range":"Multipass","model":"Multipass 140/160","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-160-200-462d337f","manufacturer":"Grant","range":"Multipass","model":"Multipass 160/200","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-50-90-6e2785ab","manufacturer":"Grant","range":"Multipass","model":"Multipass 50/90","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"grant-multipass-140-200-c12ff014","manufacturer":"Grant","range":"Multipass","model":"Multipass 140/200","aliases":[],"boilerType":"unknown","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-heatpac-12-18kw-64c567c4","manufacturer":"Firebird","range":"Envirogreen Heatpac","model":"Envirogreen Heatpac 12-18kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-heatpac-12-20kw-390c92c5","manufacturer":"Firebird","range":"Envirogreen Heatpac","model":"Envirogreen Heatpac 12-20kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-heatpac-20-26kw-1ae0cf03","manufacturer":"Firebird","range":"Envirogreen Heatpac","model":"Envirogreen Heatpac 20-26kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-heatpac-26-35kw-4dd03e32","manufacturer":"Firebird","range":"Envirogreen Heatpac","model":"Envirogreen Heatpac 26-35kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-heatpac-36-44kw-0d8f44e5","manufacturer":"Firebird","range":"Envirogreen Heatpac","model":"Envirogreen Heatpac 36-44kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC044FRG"}]},{"id":"firebird-envirogreen-heatpac-58kw-753f5b59","manufacturer":"Firebird","range":"Envirogreen Heatpac","model":"Envirogreen Heatpac 58kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC044FRG"}]},{"id":"firebird-envirogreen-slimline-heatpac-12-20kw-c895fe41","manufacturer":"Firebird","range":"Envirogreen Slimline Heatpac","model":"Envirogreen Slimline Heatpac 12-20kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-slimline-heatpac-20-26kw-4c510236","manufacturer":"Firebird","range":"Envirogreen Slimline Heatpac","model":"Envirogreen Slimline Heatpac 20-26kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-slimline-heatpac-26-35kw-c56c67df","manufacturer":"Firebird","range":"Envirogreen Slimline Heatpac","model":"Envirogreen Slimline Heatpac 26-35kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-popular-12-18kw-0aa08bd2","manufacturer":"Firebird","range":"Envirogreen Popular","model":"Envirogreen Popular 12-18kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-popular-12-20kw-29c77582","manufacturer":"Firebird","range":"Envirogreen Popular","model":"Envirogreen Popular 12-20kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-popular-20-26kw-30fe3a38","manufacturer":"Firebird","range":"Envirogreen Popular","model":"Envirogreen Popular 20-26kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-popular-26-35kw-d083eda2","manufacturer":"Firebird","range":"Envirogreen Popular","model":"Envirogreen Popular 26-35kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-popular-36-44kw-50e4f637","manufacturer":"Firebird","range":"Envirogreen Popular","model":"Envirogreen Popular 36-44kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC044FRG"}]},{"id":"firebird-envirogreen-popular-58kw-4f1e6287","manufacturer":"Firebird","range":"Envirogreen Popular","model":"Envirogreen Popular 58kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC044FRG"}]},{"id":"firebird-envirogreen-kitchen-12-18kw-ebeccee8","manufacturer":"Firebird","range":"Envirogreen Kitchen","model":"Envirogreen Kitchen 12-18kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-kitchen-12-20kw-0fe7ad91","manufacturer":"Firebird","range":"Envirogreen Kitchen","model":"Envirogreen Kitchen 12-20kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-kitchen-20-26kw-4d3d7e26","manufacturer":"Firebird","range":"Envirogreen Kitchen","model":"Envirogreen Kitchen 20-26kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-kitchen-26-35kw-43c287cc","manufacturer":"Firebird","range":"Envirogreen Kitchen","model":"Envirogreen Kitchen 26-35kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC000FRG"}]},{"id":"firebird-envirogreen-kitchen-36-44kw-dc2957a0","manufacturer":"Firebird","range":"Envirogreen Kitchen","model":"Envirogreen Kitchen 36-44kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC044FRG"}]},{"id":"firebird-envirogreen-kitchen-58kw-e176cb67","manufacturer":"Firebird","range":"Envirogreen Kitchen","model":"Envirogreen Kitchen 58kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene 28 Second Class C2"},"flowTemperature":{"value":"55–80°C; thermostat operating tolerance ±4°C"},"pressureRelief":{"value":"3 bar"}},"parts":[{"value":"ACC000TRP"},{"value":"ACC000FLX"},{"value":"ACC012DRC"},{"value":"ACC044FRG"}]},{"id":"firebird-envirogreen-combi-he-12-20kw-1d260c62","manufacturer":"Firebird","range":"Envirogreen Combi HE","model":"Envirogreen Combi HE 12-20kW","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-combi-he-20-26kw-d1b9ca1c","manufacturer":"Firebird","range":"Envirogreen Combi HE","model":"Envirogreen Combi HE 20-26kW","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-combi-he-26-35kw-0a18b976","manufacturer":"Firebird","range":"Envirogreen Combi HE","model":"Envirogreen Combi HE 26-35kW","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-slimline-combi-he-12-20kw-e9cd23c7","manufacturer":"Firebird","range":"Envirogreen Slimline Combi HE","model":"Envirogreen Slimline Combi HE 12-20kW","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-slimline-combi-he-20-26kw-7a2a489a","manufacturer":"Firebird","range":"Envirogreen Slimline Combi HE","model":"Envirogreen Slimline Combi HE 20-26kW","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-combipac-he-12-20kw-3fcdaa35","manufacturer":"Firebird","range":"Envirogreen Combipac HE","model":"Envirogreen Combipac HE 12-20kW","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-combipac-he-20-26kw-4951f9b0","manufacturer":"Firebird","range":"Envirogreen Combipac HE","model":"Envirogreen Combipac HE 20-26kW","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-combipac-he-26-35kw-62017d45","manufacturer":"Firebird","range":"Envirogreen Combipac HE","model":"Envirogreen Combipac HE 26-35kW","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-system-12-20kw-cc656d68","manufacturer":"Firebird","range":"Envirogreen System","model":"Envirogreen System 12-20kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-system-20-26kw-a8808d60","manufacturer":"Firebird","range":"Envirogreen System","model":"Envirogreen System 20-26kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-system-26-35kw-96031890","manufacturer":"Firebird","range":"Envirogreen System","model":"Envirogreen System 26-35kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-system-36-44kw-58408a2d","manufacturer":"Firebird","range":"Envirogreen System","model":"Envirogreen System 36-44kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-systempac-12-20kw-6c1f867d","manufacturer":"Firebird","range":"Envirogreen Systempac","model":"Envirogreen Systempac 12-20kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-systempac-20-26kw-2c5ed848","manufacturer":"Firebird","range":"Envirogreen Systempac","model":"Envirogreen Systempac 20-26kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-systempac-26-35kw-5ce9c69e","manufacturer":"Firebird","range":"Envirogreen Systempac","model":"Envirogreen Systempac 26-35kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-systempac-36-44kw-58aaf190","manufacturer":"Firebird","range":"Envirogreen Systempac","model":"Envirogreen Systempac 36-44kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-slimline-systempac-12-20kw-50194cda","manufacturer":"Firebird","range":"Envirogreen Slimline Systempac","model":"Envirogreen Slimline Systempac 12-20kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-slimline-systempac-20-26kw-92907092","manufacturer":"Firebird","range":"Envirogreen Slimline Systempac","model":"Envirogreen Slimline Systempac 20-26kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-envirogreen-slimline-systempac-26-35kw-16225d32","manufacturer":"Firebird","range":"Envirogreen Slimline Systempac","model":"Envirogreen Slimline Systempac 26-35kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silver-boilerhouse-12-20kw-447016b9","manufacturer":"Firebird","range":"Silver Boilerhouse","model":"Silver Boilerhouse 12-20kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silver-boilerhouse-20-26kw-3d98d219","manufacturer":"Firebird","range":"Silver Boilerhouse","model":"Silver Boilerhouse 20-26kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silver-boilerhouse-26-35kw-7428c3b0","manufacturer":"Firebird","range":"Silver Boilerhouse","model":"Silver Boilerhouse 26-35kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silverpac-12-20kw-ecfe93e9","manufacturer":"Firebird","range":"Silverpac","model":"Silverpac 12-20kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silverpac-20-26kw-8a5bfb76","manufacturer":"Firebird","range":"Silverpac","model":"Silverpac 20-26kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silverpac-26-35kw-0d17028d","manufacturer":"Firebird","range":"Silverpac","model":"Silverpac 26-35kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-slimline-silverpac-12-20kw-05aa3ccb","manufacturer":"Firebird","range":"Slimline Silverpac","model":"Slimline Silverpac 12-20kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-slimline-silverpac-20-26kw-292d211e","manufacturer":"Firebird","range":"Slimline Silverpac","model":"Slimline Silverpac 20-26kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silver-utility-12-20kw-c7b34ca8","manufacturer":"Firebird","range":"Silver Utility","model":"Silver Utility 12-20kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silver-utility-20-26kw-2225eedb","manufacturer":"Firebird","range":"Silver Utility","model":"Silver Utility 20-26kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-silver-utility-26-35kw-702d623e","manufacturer":"Firebird","range":"Silver Utility","model":"Silver Utility 26-35kW","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-slimline-silver-systempac-20-26kw-5701f696","manufacturer":"Firebird","range":"Slimline Silver Systempac","model":"Slimline Silver Systempac 20-26kW","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-i21-f55903d6","manufacturer":"Warmflow","range":"Agentis Internal","model":"I21","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i26-4058124d","manufacturer":"Warmflow","range":"Agentis Internal","model":"I26","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i33-0b6bd41f","manufacturer":"Warmflow","range":"Agentis Internal","model":"I33","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i44-97ccbecc","manufacturer":"Warmflow","range":"Agentis Internal","model":"I44","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"33 / 38.5 / 44 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i21p-9467de53","manufacturer":"Warmflow","range":"Agentis Internal","model":"I21P","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i26p-1fd5189d","manufacturer":"Warmflow","range":"Agentis Internal","model":"I26P","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i33p-f7476dcd","manufacturer":"Warmflow","range":"Agentis Internal","model":"I33P","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i44p-a9f5962c","manufacturer":"Warmflow","range":"Agentis Internal","model":"I44P","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"33 / 38.5 / 44 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i21s-fbcb07b6","manufacturer":"Warmflow","range":"Agentis Internal","model":"I21S","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i26s-f31fa010","manufacturer":"Warmflow","range":"Agentis Internal","model":"I26S","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i33s-116b84c7","manufacturer":"Warmflow","range":"Agentis Internal","model":"I33S","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i21c-d6048f41","manufacturer":"Warmflow","range":"Agentis Internal","model":"I21C","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-i26c-6e091344","manufacturer":"Warmflow","range":"Agentis Internal","model":"I26C","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-i33c-4b7e4d61","manufacturer":"Warmflow","range":"Agentis Internal","model":"I33C","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-i21pro-994cabb0","manufacturer":"Warmflow","range":"Agentis Internal","model":"I21PRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i26pro-e3658087","manufacturer":"Warmflow","range":"Agentis Internal","model":"I26PRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i33pro-09963870","manufacturer":"Warmflow","range":"Agentis Internal","model":"I33PRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i44pro-dbf387bc","manufacturer":"Warmflow","range":"Agentis Internal","model":"I44PRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"33 / 38.5 / 44 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i21ppro-1bdb074f","manufacturer":"Warmflow","range":"Agentis Internal","model":"I21PPRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i26ppro-713f0b4b","manufacturer":"Warmflow","range":"Agentis Internal","model":"I26PPRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i33ppro-405f0507","manufacturer":"Warmflow","range":"Agentis Internal","model":"I33PPRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i21spro-98f11d31","manufacturer":"Warmflow","range":"Agentis Internal","model":"I21SPRO","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i26spro-17e8e22f","manufacturer":"Warmflow","range":"Agentis Internal","model":"I26SPRO","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i33spro-d2e07782","manufacturer":"Warmflow","range":"Agentis Internal","model":"I33SPRO","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-i21cpro-3b2ad539","manufacturer":"Warmflow","range":"Agentis Internal","model":"I21CPRO","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-i26cpro-8822b1aa","manufacturer":"Warmflow","range":"Agentis Internal","model":"I26CPRO","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-i33cpro-85f6f445","manufacturer":"Warmflow","range":"Agentis Internal","model":"I33CPRO","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-e21-806780ae","manufacturer":"Warmflow","range":"Agentis External","model":"E21","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e26-b829f8ba","manufacturer":"Warmflow","range":"Agentis External","model":"E26","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e33-10ad4b31","manufacturer":"Warmflow","range":"Agentis External","model":"E33","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e44-20af09fe","manufacturer":"Warmflow","range":"Agentis External","model":"E44","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"33 / 38.5 / 44 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e21p-adb9aeed","manufacturer":"Warmflow","range":"Agentis External","model":"E21P","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e26p-dceae9b5","manufacturer":"Warmflow","range":"Agentis External","model":"E26P","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e33p-f9201e45","manufacturer":"Warmflow","range":"Agentis External","model":"E33P","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e44p-dbff8bc5","manufacturer":"Warmflow","range":"Agentis External","model":"E44P","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"33 / 38.5 / 44 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e21s-5ee5c2b7","manufacturer":"Warmflow","range":"Agentis External","model":"E21S","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e26s-21a9a775","manufacturer":"Warmflow","range":"Agentis External","model":"E26S","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e33s-b2291c88","manufacturer":"Warmflow","range":"Agentis External","model":"E33S","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e21c-1143e25f","manufacturer":"Warmflow","range":"Agentis External","model":"E21C","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-e26c-320bc137","manufacturer":"Warmflow","range":"Agentis External","model":"E26C","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-e33c-89077850","manufacturer":"Warmflow","range":"Agentis External","model":"E33C","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-e21pro-c4ab156e","manufacturer":"Warmflow","range":"Agentis External","model":"E21PRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e26pro-d8f83884","manufacturer":"Warmflow","range":"Agentis External","model":"E26PRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e33pro-48dcc911","manufacturer":"Warmflow","range":"Agentis External","model":"E33PRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e44pro-d51a5a4f","manufacturer":"Warmflow","range":"Agentis External","model":"E44PRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"33 / 38.5 / 44 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e21ppro-625be12a","manufacturer":"Warmflow","range":"Agentis External","model":"E21PPRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e26ppro-bf35a3ce","manufacturer":"Warmflow","range":"Agentis External","model":"E26PPRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e33ppro-8ce6a50b","manufacturer":"Warmflow","range":"Agentis External","model":"E33PPRO","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e21spro-90f6ddfd","manufacturer":"Warmflow","range":"Agentis External","model":"E21SPRO","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e26spro-54db4292","manufacturer":"Warmflow","range":"Agentis External","model":"E26SPRO","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e33spro-96feed53","manufacturer":"Warmflow","range":"Agentis External","model":"E33SPRO","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-e21cpro-d859b7ad","manufacturer":"Warmflow","range":"Agentis External","model":"E21CPRO","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-e26cpro-6ac7ba04","manufacturer":"Warmflow","range":"Agentis External","model":"E26CPRO","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-e33cpro-a2e92cea","manufacturer":"Warmflow","range":"Agentis External","model":"E33CPRO","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"5223"},{"value":"5318"},{"value":"5789"},{"value":"3535"}]},{"id":"warmflow-b21-55e339fc","manufacturer":"Warmflow","range":"Agentis Boilerhouse","model":"B21","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"14.7 / 17.6 / 21 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-b26-41cfc7d2","manufacturer":"Warmflow","range":"Agentis Boilerhouse","model":"B26","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"21 / 23.5 / 27.1 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-b33-72d1a7d0","manufacturer":"Warmflow","range":"Agentis Boilerhouse","model":"B33","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"Kerosene only; HVO/Gas Oil tables are separate and not populated here"},"maxOutput":{"value":"27.1 / 29 / 32.7 kW — configured single-stage burner, not modulation"}},"parts":[{"value":"WDS2"},{"value":"3535"}]},{"id":"warmflow-b70he-5564a02d","manufacturer":"Warmflow","range":"B-Series Boilerhouse","model":"B70HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-b90he-0d14f09d","manufacturer":"Warmflow","range":"B-Series Boilerhouse","model":"B90HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-b120he-9ec79f77","manufacturer":"Warmflow","range":"B-Series Boilerhouse","model":"B120HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-u70he-daf0e1c8","manufacturer":"Warmflow","range":"U-Series Utility","model":"U70HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-u90he-a03ffb0b","manufacturer":"Warmflow","range":"U-Series Utility","model":"U90HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-u120he-cd0df2b2","manufacturer":"Warmflow","range":"U-Series Utility","model":"U120HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-u150he-1513846f","manufacturer":"Warmflow","range":"U-Series Utility","model":"U150HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-up70he-99cf559f","manufacturer":"Warmflow","range":"U-Series Utility Pumped","model":"UP70HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-up90he-ee5fbbe4","manufacturer":"Warmflow","range":"U-Series Utility Pumped","model":"UP90HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-up120he-8bac7465","manufacturer":"Warmflow","range":"U-Series Utility Pumped","model":"UP120HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-up150he-c6b9c6e1","manufacturer":"Warmflow","range":"U-Series Utility Pumped","model":"UP150HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-us70he-80687057","manufacturer":"Warmflow","range":"U-Series Utility System","model":"US70HE","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-us90he-139d27c0","manufacturer":"Warmflow","range":"U-Series Utility System","model":"US90HE","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-us120he-0e042543","manufacturer":"Warmflow","range":"U-Series Utility System","model":"US120HE","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-uc70hee-707cf1e3","manufacturer":"Warmflow","range":"U-Series Utility Combi","model":"UC70HEE","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-uc90hee-72687e92","manufacturer":"Warmflow","range":"U-Series Utility Combi","model":"UC90HEE","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-uc120hee-aa498ffe","manufacturer":"Warmflow","range":"U-Series Utility Combi","model":"UC120HEE","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-k70he-5e0efc68","manufacturer":"Warmflow","range":"K-Series Kabin Pak","model":"K70HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-k90he-85691f4f","manufacturer":"Warmflow","range":"K-Series Kabin Pak","model":"K90HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-k120he-14b46dd7","manufacturer":"Warmflow","range":"K-Series Kabin Pak","model":"K120HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-k150he-5e86e787","manufacturer":"Warmflow","range":"K-Series Kabin Pak","model":"K150HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kp70he-a55b6dee","manufacturer":"Warmflow","range":"K-Series Kabin Pak Pumped","model":"KP70HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kp90he-7776cab3","manufacturer":"Warmflow","range":"K-Series Kabin Pak Pumped","model":"KP90HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kp120he-284b5e08","manufacturer":"Warmflow","range":"K-Series Kabin Pak Pumped","model":"KP120HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kp150he-f5f9ce7b","manufacturer":"Warmflow","range":"K-Series Kabin Pak Pumped","model":"KP150HE","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-ks70he-81bc0e4c","manufacturer":"Warmflow","range":"K-Series Kabin Pak System","model":"KS70HE","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-ks90he-8330e7d1","manufacturer":"Warmflow","range":"K-Series Kabin Pak System","model":"KS90HE","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-ks120he-58041aff","manufacturer":"Warmflow","range":"K-Series Kabin Pak System","model":"KS120HE","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kc70hee-2a2fde9c","manufacturer":"Warmflow","range":"K-Series Kabin Pak Combi","model":"KC70HEE","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kc90hee-d4bf279e","manufacturer":"Warmflow","range":"K-Series Kabin Pak Combi","model":"KC90HEE","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kc120hee-bb921ff4","manufacturer":"Warmflow","range":"K-Series Kabin Pak Combi","model":"KC120HEE","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-bluebird-boilerhouse-50-70-d4d27ebc","manufacturer":"Warmflow","range":"Bluebird Boilerhouse","model":"Bluebird Boilerhouse 50/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-bluebird-boilerhouse-70-90-1398ef8e","manufacturer":"Warmflow","range":"Bluebird Boilerhouse","model":"Bluebird Boilerhouse 70/90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-bluebird-boilerhouse-90-120-a2d6ced0","manufacturer":"Warmflow","range":"Bluebird Boilerhouse","model":"Bluebird Boilerhouse 90/120","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-bluebird-boilerhouse-120-150-d1908817","manufacturer":"Warmflow","range":"Bluebird Boilerhouse","model":"Bluebird Boilerhouse 120/150","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-bluebird-boilerhouse-150-200-01935266","manufacturer":"Warmflow","range":"Bluebird Boilerhouse","model":"Bluebird Boilerhouse 150/200","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-goldbird-kitchen-50-70-e6a7bc6d","manufacturer":"Warmflow","range":"Goldbird Kitchen","model":"Goldbird Kitchen 50/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-goldbird-kitchen-70-90-0ae3a025","manufacturer":"Warmflow","range":"Goldbird Kitchen","model":"Goldbird Kitchen 70/90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-goldbird-kitchen-90-120-ae707381","manufacturer":"Warmflow","range":"Goldbird Kitchen","model":"Goldbird Kitchen 90/120","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-goldbird-kitchen-120-150-fbc78655","manufacturer":"Warmflow","range":"Goldbird Kitchen","model":"Goldbird Kitchen 120/150","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-goldbird-kitchen-150-200-7af594cb","manufacturer":"Warmflow","range":"Goldbird Kitchen","model":"Goldbird Kitchen 150/200","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-whitebird-utility-50-70-f3bd12e3","manufacturer":"Warmflow","range":"Whitebird Utility","model":"Whitebird Utility 50/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-whitebird-utility-70-90-2beeaeb5","manufacturer":"Warmflow","range":"Whitebird Utility","model":"Whitebird Utility 70/90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-whitebird-utility-90-120-e9c6a6d0","manufacturer":"Warmflow","range":"Whitebird Utility","model":"Whitebird Utility 90/120","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-whitebird-utility-120-150-71fd100f","manufacturer":"Warmflow","range":"Whitebird Utility","model":"Whitebird Utility 120/150","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-whitebird-utility-150-200-ee7fdc4b","manufacturer":"Warmflow","range":"Whitebird Utility","model":"Whitebird Utility 150/200","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kabin-pak-external-50-70-1fedcef4","manufacturer":"Warmflow","range":"Kabin Pak External","model":"Kabin Pak External 50/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kabin-pak-external-70-90-fd8a8717","manufacturer":"Warmflow","range":"Kabin Pak External","model":"Kabin Pak External 70/90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kabin-pak-external-90-120-2c54acda","manufacturer":"Warmflow","range":"Kabin Pak External","model":"Kabin Pak External 90/120","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kabin-pak-external-120-150-3379cc37","manufacturer":"Warmflow","range":"Kabin Pak External","model":"Kabin Pak External 120/150","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kabin-pak-external-150-200-c2889770","manufacturer":"Warmflow","range":"Kabin Pak External","model":"Kabin Pak External 150/200","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-goldbird-kitchen-front-servicing-50-90-18176b3d","manufacturer":"Warmflow","range":"Goldbird Kitchen Front Servicing","model":"Goldbird Kitchen Front Servicing 50/90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-whitebird-utility-front-servicing-50-90-63c48f47","manufacturer":"Warmflow","range":"Whitebird Utility Front Servicing","model":"Whitebird Utility Front Servicing 50/90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-slimline-kabin-pak-external-50-90-27af4dad","manufacturer":"Warmflow","range":"Slimline Kabin Pak External","model":"Slimline Kabin Pak External 50/90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-whitebird-utility-system-50-70-1ed962bc","manufacturer":"Warmflow","range":"Whitebird Utility System","model":"Whitebird Utility System 50/70","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-whitebird-utility-system-70-90-9911c2c7","manufacturer":"Warmflow","range":"Whitebird Utility System","model":"Whitebird Utility System 70/90","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kabin-pak-back-outlet-50-70-d0c4bd26","manufacturer":"Warmflow","range":"Kabin Pak Back Outlet","model":"Kabin Pak Back Outlet 50/70","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"warmflow-kabin-pak-back-outlet-70-90-b2b18010","manufacturer":"Warmflow","range":"Kabin Pak Back Outlet","model":"Kabin Pak Back Outlet 70/90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"mistral-cc1-4d9d8336","manufacturer":"Mistral","range":"Condensing Combi","model":"CC1","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cc2-ac27ba09","manufacturer":"Mistral","range":"Condensing Combi","model":"CC2","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cc3-f5f0745d","manufacturer":"Mistral","range":"Condensing Combi","model":"CC3","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cc4-bbcb2045","manufacturer":"Mistral","range":"Condensing Combi","model":"CC4","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-c1-0415c1d4","manufacturer":"Mistral","range":"Non Condensing Combi","model":"C1","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-c2-85afa38e","manufacturer":"Mistral","range":"Non Condensing Combi","model":"C2","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-c3-77286c71","manufacturer":"Mistral","range":"Non Condensing Combi","model":"C3","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-c4-fa8daf36","manufacturer":"Mistral","range":"Non Condensing Combi","model":"C4","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cs1-35965d5a","manufacturer":"Mistral","range":"Condensing System","model":"CS1","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cs2-946d5a0e","manufacturer":"Mistral","range":"Condensing System","model":"CS2","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cs3-e56726e9","manufacturer":"Mistral","range":"Condensing System","model":"CS3","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cs4-b6795b41","manufacturer":"Mistral","range":"Condensing System","model":"CS4","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-s1-a7746ab5","manufacturer":"Mistral","range":"Non Condensing System","model":"S1","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-s2-1c7e62a0","manufacturer":"Mistral","range":"Non Condensing System","model":"S2","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-s3-07c16819","manufacturer":"Mistral","range":"Non Condensing System","model":"S3","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-s4-4d9dc48c","manufacturer":"Mistral","range":"Non Condensing System","model":"S4","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ckut1-587a28f7","manufacturer":"Mistral","range":"Condensing Kitchen Utility","model":"CKUT1","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ckut2-3b02be38","manufacturer":"Mistral","range":"Condensing Kitchen Utility","model":"CKUT2","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ckut3-911ff358","manufacturer":"Mistral","range":"Condensing Kitchen Utility","model":"CKUT3","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ckut4-9683dfe1","manufacturer":"Mistral","range":"Condensing Kitchen Utility","model":"CKUT4","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ckut5-43b34e04","manufacturer":"Mistral","range":"Condensing Kitchen Utility","model":"CKUT5","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ckut6-0f9723d6","manufacturer":"Mistral","range":"Condensing Kitchen Utility","model":"CKUT6","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ckut7-31c01ac6","manufacturer":"Mistral","range":"Condensing Kitchen Utility","model":"CKUT7","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-kut1-4e3dbffb","manufacturer":"Mistral","range":"Non Condensing Kitchen Utility","model":"KUT1","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-kut2-b7450de9","manufacturer":"Mistral","range":"Non Condensing Kitchen Utility","model":"KUT2","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-kut3-7e829005","manufacturer":"Mistral","range":"Non Condensing Kitchen Utility","model":"KUT3","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-kut4-4b397239","manufacturer":"Mistral","range":"Non Condensing Kitchen Utility","model":"KUT4","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-kut5-4ba23f6f","manufacturer":"Mistral","range":"Non Condensing Kitchen Utility","model":"KUT5","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-kut6-c91f4d3b","manufacturer":"Mistral","range":"Non Condensing Kitchen Utility","model":"KUT6","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-kut7-7510a748","manufacturer":"Mistral","range":"Non Condensing Kitchen Utility","model":"KUT7","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cbh1-aa2fcc43","manufacturer":"Mistral","range":"Condensing Boiler House","model":"CBH1","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cbh2-189e2c6f","manufacturer":"Mistral","range":"Condensing Boiler House","model":"CBH2","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cbh3-7cd5ea34","manufacturer":"Mistral","range":"Condensing Boiler House","model":"CBH3","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cbh4-62e7ac32","manufacturer":"Mistral","range":"Condensing Boiler House","model":"CBH4","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cbh5-bf098d6d","manufacturer":"Mistral","range":"Condensing Boiler House","model":"CBH5","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cbh6-22cc0599","manufacturer":"Mistral","range":"Condensing Boiler House","model":"CBH6","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-bh1-074e06e1","manufacturer":"Mistral","range":"Non Condensing Boiler House","model":"BH1","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-bh2-509122ea","manufacturer":"Mistral","range":"Non Condensing Boiler House","model":"BH2","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-bh3-fb37945f","manufacturer":"Mistral","range":"Non Condensing Boiler House","model":"BH3","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-bh4-0d517876","manufacturer":"Mistral","range":"Non Condensing Boiler House","model":"BH4","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-bh5-4ee3932b","manufacturer":"Mistral","range":"Non Condensing Boiler House","model":"BH5","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-bh6-d7c72ad5","manufacturer":"Mistral","range":"Non Condensing Boiler House","model":"BH6","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-bh7-89364061","manufacturer":"Mistral","range":"Non Condensing Boiler House","model":"BH7","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cod1-d946d293","manufacturer":"Mistral","range":"Condensing Outdoor","model":"COD1","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cod2-139eff56","manufacturer":"Mistral","range":"Condensing Outdoor","model":"COD2","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cod3-d4da9e67","manufacturer":"Mistral","range":"Condensing Outdoor","model":"COD3","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cod4-b2c139df","manufacturer":"Mistral","range":"Condensing Outdoor","model":"COD4","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cod5-4333fc9b","manufacturer":"Mistral","range":"Condensing Outdoor","model":"COD5","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cod6-7f3813cc","manufacturer":"Mistral","range":"Condensing Outdoor","model":"COD6","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cod7-58a5e329","manufacturer":"Mistral","range":"Condensing Outdoor","model":"COD7","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-od1-89aa85aa","manufacturer":"Mistral","range":"Non Condensing Outdoor","model":"OD1","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-od2-5c75b0a0","manufacturer":"Mistral","range":"Non Condensing Outdoor","model":"OD2","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-od3-2865db2f","manufacturer":"Mistral","range":"Non Condensing Outdoor","model":"OD3","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-od4-8c539add","manufacturer":"Mistral","range":"Non Condensing Outdoor","model":"OD4","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-od5-f8207170","manufacturer":"Mistral","range":"Non Condensing Outdoor","model":"OD5","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-od6-4de2de1e","manufacturer":"Mistral","range":"Non Condensing Outdoor","model":"OD6","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-od7-b4523feb","manufacturer":"Mistral","range":"Non Condensing Outdoor","model":"OD7","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cods1-a3628164","manufacturer":"Mistral","range":"Condensing Outdoor System","model":"CODS1","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cods2-63d87671","manufacturer":"Mistral","range":"Condensing Outdoor System","model":"CODS2","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cods3-e17ea34b","manufacturer":"Mistral","range":"Condensing Outdoor System","model":"CODS3","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-cods4-c2c7175c","manufacturer":"Mistral","range":"Condensing Outdoor System","model":"CODS4","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ods1-c98533d8","manufacturer":"Mistral","range":"Non Condensing Outdoor System","model":"ODS1","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ods2-13d674cd","manufacturer":"Mistral","range":"Non Condensing Outdoor System","model":"ODS2","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ods3-8c878f7f","manufacturer":"Mistral","range":"Non Condensing Outdoor System","model":"ODS3","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-ods4-ae494e01","manufacturer":"Mistral","range":"Non Condensing Outdoor System","model":"ODS4","aliases":[],"boilerType":"system","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-codc1-522066fa","manufacturer":"Mistral","range":"Condensing Outdoor Combi","model":"CODC1","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-codc2-98c6a33a","manufacturer":"Mistral","range":"Condensing Outdoor Combi","model":"CODC2","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-codc3-9db5fc91","manufacturer":"Mistral","range":"Condensing Outdoor Combi","model":"CODC3","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-codc4-34ada947","manufacturer":"Mistral","range":"Condensing Outdoor Combi","model":"CODC4","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-odc1-e94330f6","manufacturer":"Mistral","range":"Non Condensing Outdoor Combi","model":"ODC1","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-odc2-135bc870","manufacturer":"Mistral","range":"Non Condensing Outdoor Combi","model":"ODC2","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-odc3-2366be27","manufacturer":"Mistral","range":"Non Condensing Outdoor Combi","model":"ODC3","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-odc4-88142926","manufacturer":"Mistral","range":"Non Condensing Outdoor Combi","model":"ODC4","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-codmc5-15d0b415","manufacturer":"Mistral","range":"Condensing Outdoor Mega Combi","model":"CODMC5","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-codmc6-ad832d9d","manufacturer":"Mistral","range":"Condensing Outdoor Mega Combi","model":"CODMC6","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-codmc7-6f5cd950","manufacturer":"Mistral","range":"Condensing Outdoor Mega Combi","model":"CODMC7","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-odmc5-ff238b7d","manufacturer":"Mistral","range":"Non Condensing Outdoor Mega Combi","model":"ODMC5","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-odmc6-e5c48406","manufacturer":"Mistral","range":"Non Condensing Outdoor Mega Combi","model":"ODMC6","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"mistral-odmc7-dc365540","manufacturer":"Mistral","range":"Non Condensing Outdoor Mega Combi","model":"ODMC7","aliases":[],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — low-NOx yellow-flame table only"},"maxOperatingPressure":{"value":"3 bar"}},"parts":[]},{"id":"trianco-centrajet-13-17-e80fe76e","manufacturer":"Trianco","range":"Centrajet","model":"Centrajet 13/17","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{"fuel":{"value":"28-second kerosene — Class C2"},"oilPumpPressure":{"value":"105 psi — literal manufacturer unit; no bar conversion assigned"}},"parts":[]},{"id":"trianco-eurostar-2000-50-65-fd01c2bf","manufacturer":"Trianco","range":"Eurostar 2000","model":"Eurostar 2000 50-65","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"trianco-eurostar-2000-70-90-08ae44d2","manufacturer":"Trianco","range":"Eurostar 2000","model":"Eurostar 2000 70-90","aliases":[],"boilerType":"regular","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"fire-robinson-willey-firegem-visa-2-natural-gas","manufacturer":"Robinson Willey","model":"Firegem Visa 2","aliases":["Valor Firegem Visa 2","RW Firegem Visa 2"],"boilerType":"Outset radiant fire","fuel":"Natural Gas","gcNumber":"32-689-34","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"1.55–6.04 kW"},"supply":{"value":"G20 · 20 mbar"},"burner":{"value":"17 ± 1 mbar"},"pilot":{"value":"OP NG 9031 or NG 9077"},"injector":{"value":"RY/220 · SP822089"},"mainBurner":{"value":"Aerated duplex"},"ventilation":{"value":"Additional vents not normally required unless the rules in force specify them."},"flue":{"value":"Conventional brick / lined chimney or compliant pre-cast flue; check the full dimensional requirements on pages 3–5."}},"parts":[{"value":"992495"},{"value":"822345"},{"value":"822089"},{"value":"995971"},{"value":"822187"},{"value":"987645"}]},{"id":"fire-robinson-willey-firegem-visa-2-black-natural-gas","manufacturer":"Robinson Willey","model":"Firegem Visa 2 Black","aliases":["Valor Firegem Visa 2 Black","RW Firegem Visa 2 Black"],"boilerType":"Outset radiant fire","fuel":"Natural Gas","gcNumber":"32-689-35","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"1.55–6.04 kW"},"supply":{"value":"G20 · 20 mbar"},"burner":{"value":"17 ± 1 mbar"},"pilot":{"value":"OP NG 9031 or NG 9077"},"injector":{"value":"RY/220 · SP822089"},"mainBurner":{"value":"Aerated duplex"},"ventilation":{"value":"Additional vents not normally required unless the rules in force specify them."},"flue":{"value":"Conventional brick / lined chimney or compliant pre-cast flue; check the full dimensional requirements on pages 3–5."}},"parts":[{"value":"992495"},{"value":"822345"},{"value":"822089"},{"value":"995971"},{"value":"822187"},{"value":"987645"}]},{"id":"fire-robinson-willey-firegem-visa-2-deluxe-natural-gas","manufacturer":"Robinson Willey","model":"Firegem Visa 2 Deluxe","aliases":["Valor Firegem Visa 2 Deluxe","RW Firegem Visa 2 Deluxe"],"boilerType":"Outset radiant fire","fuel":"Natural Gas","gcNumber":"32-689-36","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"1.55–6.04 kW"},"supply":{"value":"G20 · 20 mbar"},"burner":{"value":"17 ± 1 mbar"},"pilot":{"value":"OP NG 9031 or NG 9077"},"injector":{"value":"RY/220 · SP822089"},"mainBurner":{"value":"Aerated duplex"},"ventilation":{"value":"Additional vents not normally required unless the rules in force specify them."},"flue":{"value":"Conventional brick / lined chimney or compliant pre-cast flue; check the full dimensional requirements on pages 3–5."}},"parts":[{"value":"992495"},{"value":"822345"},{"value":"822089"},{"value":"995971"},{"value":"822187"},{"value":"987645"}]},{"id":"fire-robinson-willey-firegem-visa-2-deluxe-black-natural-gas","manufacturer":"Robinson Willey","model":"Firegem Visa 2 Deluxe Black","aliases":["Valor Firegem Visa 2 Deluxe Black","RW Firegem Visa 2 Deluxe Black"],"boilerType":"Outset radiant fire","fuel":"Natural Gas","gcNumber":"32-170-03","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"1.55–6.04 kW"},"supply":{"value":"G20 · 20 mbar"},"burner":{"value":"17 ± 1 mbar"},"pilot":{"value":"OP NG 9031 or NG 9077"},"injector":{"value":"RY/220 · SP822089"},"mainBurner":{"value":"Aerated duplex"},"ventilation":{"value":"Additional vents not normally required unless the rules in force specify them."},"flue":{"value":"Conventional brick / lined chimney or compliant pre-cast flue; check the full dimensional requirements on pages 3–5."}},"parts":[{"value":"992495"},{"value":"822345"},{"value":"822089"},{"value":"995971"},{"value":"822187"},{"value":"987645"}]},{"id":"fire-flavel-emberglow-classic-electronic-manual-natural-gas","manufacturer":"Flavel","model":"Emberglow Classic Electronic manual","aliases":["Emberglow FEMC00EN"],"boilerType":"Glass-fronted outset convector fire","fuel":"Natural Gas","gcNumber":null,"productNumber":"FEMC00EN","productNumbers":["FEMC00EN"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"1.8–6.0 kW"},"gas":{"value":"G20 · 20 mbar"},"cold":{"value":"20.0 ± 1.0 mbar"},"injector":{"value":"Size 360"},"pilot":{"value":"Copreci 21100/161"},"spark":{"value":"4.0 mm"},"ventilation":{"value":"Additional purpose-made ventilation not normally required in GB; follow rules in force and the complete manual."}},"parts":[{"value":"FC-P085332"},{"value":"B-123570"},{"value":"SP-10677"},{"value":"B-48360"},{"value":"B-135670"}]},{"id":"fire-flavel-emberglow-classic-remote-natural-gas","manufacturer":"Flavel","model":"Emberglow Classic Remote","aliases":["Emberglow FEMC00RN2"],"boilerType":"Glass-fronted outset convector fire","fuel":"Natural Gas","gcNumber":null,"productNumber":"FEMC00RN2","productNumbers":["FEMC00RN2"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"3.2–6.0 kW"},"gas":{"value":"G20 · 20 mbar"},"cold":{"value":"20.0 ± 1.0 mbar"},"injector":{"value":"Size 380"},"pilot":{"value":"ERTA OXYP PG-83-10"},"spark":{"value":"4.0 mm"},"ventilation":{"value":"Additional purpose-made ventilation not normally required in GB; follow rules in force and the complete manual."}},"parts":[{"value":"FC-P085332"},{"value":"B-123570"},{"value":"SP-10677"},{"value":"B-170240"},{"value":"B-160780"}]},{"id":"fire-flavel-emberglow-classic-electronic-manual-lpg","manufacturer":"Flavel","model":"Emberglow Classic Electronic manual","aliases":["Emberglow FEMC00EP"],"boilerType":"Glass-fronted outset convector fire","fuel":"LPG","gcNumber":null,"productNumber":"FEMC00EP","productNumbers":["FEMC00EP"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"1.70–5.70 kW"},"gas":{"value":"G31 · 37 mbar"},"cold":{"value":"37.0 ± 1.0 mbar"},"injector":{"value":"Size 160"},"pilot":{"value":"Copreci 21100/179"},"spark":{"value":"4.0 mm"},"ventilation":{"value":"Additional purpose-made ventilation not normally required in GB; follow rules in force and the complete manual."}},"parts":[{"value":"FC-P085332"},{"value":"B-123570"},{"value":"SP-10677"},{"value":"B-66920"},{"value":"B-137770"}]},{"id":"fire-kinder-oasis-manual-natural-gas","manufacturer":"Kinder","model":"Oasis Manual","aliases":["Oasis KICC00MN"],"boilerType":"Open-fronted inset gas fire","fuel":"Natural Gas","gcNumber":null,"productNumber":"KICC00MN","productNumbers":["KICC00MN"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"4.2–6.9 kW"},"gas":{"value":"G20 · 20 mbar"},"cold":{"value":"20.0 ± 1.0 mbar"},"injector":{"value":"2 × size 260"},"pilot":{"value":"Copreci 21100/141"},"spark":{"value":"4.5 mm nominal"},"flue":{"value":"Brick/lined chimney or fabricated flue. Circular flue at least 125 mm without restrictor; effective height at least 3 m."},"vent":{"value":"No additional purpose-made vent normally required in GB; check rules in force and unobstructed ventilation."}},"parts":[{"value":"B-38930"},{"value":"SP10680"},{"value":"B-58690"},{"value":"B-18730"},{"value":"B-61340"}]},{"id":"fire-kinder-oasis-slide-natural-gas","manufacturer":"Kinder","model":"Oasis Slide","aliases":["Oasis KICC00SN"],"boilerType":"Open-fronted inset gas fire","fuel":"Natural Gas","gcNumber":null,"productNumber":"KICC00SN","productNumbers":["KICC00SN"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"4.2–6.9 kW"},"gas":{"value":"G20 · 20 mbar"},"cold":{"value":"20.0 ± 1.0 mbar"},"injector":{"value":"2 × size 260"},"pilot":{"value":"Copreci 21100/162"},"spark":{"value":"4.5 mm nominal"},"flue":{"value":"Brick/lined chimney or fabricated flue. Circular flue at least 125 mm without restrictor; effective height at least 3 m."},"vent":{"value":"No additional purpose-made vent normally required in GB; check rules in force and unobstructed ventilation."}},"parts":[{"value":"B-49710"},{"value":"B-40980"},{"value":"B-58690"},{"value":"B-18730"},{"value":"B-61340"}]},{"id":"fire-valor-black-beauty-slimline-341-natural-gas","manufacturer":"Valor","model":"Black Beauty Slimline 341","aliases":["Model 341"],"boilerType":"Outset live-fuel-effect fire","fuel":"Natural Gas","gcNumber":"32-032-30","productNumber":"341","productNumbers":["341"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"1.55–5.05 kW (settings 1/IGN–4)"},"gas":{"value":"G20 · 20 mbar"},"cold":{"value":"17.2 + 0.75 mbar (as printed; confirm against manual)"},"injector":{"value":"Upper Bray Cat. 99 size 115; lower size 230A"},"pilot":{"value":"SIT OPNG9419"},"aeration":{"value":"Non-adjustable"}},"parts":[]},{"id":"fire-gazco-logic-he-cf-coal-manual-natural-gas","manufacturer":"Gazco","model":"Logic HE CF Coal Manual","aliases":["Logic HE 101-008","Logic HE conventional flue coal Manual"],"boilerType":"Glass-fronted conventional-flue inset convector","fuel":"Natural Gas","gcNumber":null,"productNumber":"101-008","productNumbers":["101-008"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.4–4.8 kW"},"gas":{"value":"G20 · 20 mbar"},"injector":{"value":"063"},"aeration":{"value":"2 × 9 mm"},"rate":{"value":"0.457 / 0.228 m³/h"},"flue":{"value":"5-inch diameter; pre-cast 90 × 183 mm / 16,500 mm². Confirm full site requirements."},"vent":{"value":"Input ≤7 kW: additional permanent ventilation not normally required. Spillage can indicate insufficient ventilation; obey national requirements."}},"parts":[{"value":"PI0097"},{"value":"GZ16650"},{"value":"4997"},{"value":"CE2112"},{"value":"CE2121"},{"value":"IN0064"}]},{"id":"fire-gazco-logic-he-cf-coal-slide-natural-gas","manufacturer":"Gazco","model":"Logic HE CF Coal Slide","aliases":["Logic HE 101-016","Logic HE conventional flue coal Slide"],"boilerType":"Glass-fronted conventional-flue inset convector","fuel":"Natural Gas","gcNumber":null,"productNumber":"101-016","productNumbers":["101-016"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.4–4.8 kW"},"gas":{"value":"G20 · 20 mbar"},"injector":{"value":"063"},"aeration":{"value":"2 × 9 mm"},"rate":{"value":"0.457 / 0.228 m³/h"},"flue":{"value":"5-inch diameter; pre-cast 90 × 183 mm / 16,500 mm². Confirm full site requirements."},"vent":{"value":"Input ≤7 kW: additional permanent ventilation not normally required. Spillage can indicate insufficient ventilation; obey national requirements."}},"parts":[{"value":"PI0097"},{"value":"GZ16650"},{"value":"4997"},{"value":"CE2112"},{"value":"CE2121"},{"value":"IN0064"}]},{"id":"fire-gazco-logic-he-cf-coal-remote-natural-gas","manufacturer":"Gazco","model":"Logic HE CF Coal Remote","aliases":["Logic HE 101-043","Logic HE conventional flue coal Remote"],"boilerType":"Glass-fronted conventional-flue inset convector","fuel":"Natural Gas","gcNumber":null,"productNumber":"101-043","productNumbers":["101-043"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.4–4.8 kW"},"gas":{"value":"G20 · 20 mbar"},"injector":{"value":"063"},"aeration":{"value":"2 × 9 mm"},"rate":{"value":"0.457 / 0.228 m³/h"},"flue":{"value":"5-inch diameter; pre-cast 90 × 183 mm / 16,500 mm². Confirm full site requirements."},"vent":{"value":"Input ≤7 kW: additional permanent ventilation not normally required. Spillage can indicate insufficient ventilation; obey national requirements."}},"parts":[{"value":"PI0090"},{"value":"GZ16650"},{"value":"4997"},{"value":"CE2112"},{"value":"CE2121"},{"value":"IN0064"}]},{"id":"fire-gazco-logic-he-cf-coal-manual-lpg","manufacturer":"Gazco","model":"Logic HE CF Coal Manual","aliases":["Logic HE 101-405","Logic HE conventional flue coal Manual"],"boilerType":"Glass-fronted conventional-flue inset convector","fuel":"LPG","gcNumber":null,"productNumber":"101-405","productNumbers":["101-405"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.3–4.65 kW"},"gas":{"value":"G31 · 37 mbar"},"injector":{"value":"115"},"aeration":{"value":"2 × 17 mm"},"rate":{"value":"0.169 / 0.086 m³/h"},"flue":{"value":"5-inch diameter; pre-cast 90 × 183 mm / 16,500 mm². Confirm full site requirements."},"vent":{"value":"Input ≤7 kW: additional permanent ventilation not normally required. Spillage can indicate insufficient ventilation; obey national requirements."}},"parts":[{"value":"PI0098"},{"value":"GZ16650"},{"value":"4997"},{"value":"CE2112"},{"value":"CE2121"},{"value":"IN0031"}]},{"id":"fire-gazco-logic-he-cf-coal-slide-lpg","manufacturer":"Gazco","model":"Logic HE CF Coal Slide","aliases":["Logic HE 101-426","Logic HE conventional flue coal Slide"],"boilerType":"Glass-fronted conventional-flue inset convector","fuel":"LPG","gcNumber":null,"productNumber":"101-426","productNumbers":["101-426"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.3–4.65 kW"},"gas":{"value":"G31 · 37 mbar"},"injector":{"value":"115"},"aeration":{"value":"2 × 17 mm"},"rate":{"value":"0.169 / 0.086 m³/h"},"flue":{"value":"5-inch diameter; pre-cast 90 × 183 mm / 16,500 mm². Confirm full site requirements."},"vent":{"value":"Input ≤7 kW: additional permanent ventilation not normally required. Spillage can indicate insufficient ventilation; obey national requirements."}},"parts":[{"value":"PI0098"},{"value":"GZ16650"},{"value":"4997"},{"value":"CE2112"},{"value":"CE2121"},{"value":"IN0031"}]},{"id":"fire-gazco-logic-he-cf-coal-remote-lpg","manufacturer":"Gazco","model":"Logic HE CF Coal Remote","aliases":["Logic HE 101-449","Logic HE conventional flue coal Remote"],"boilerType":"Glass-fronted conventional-flue inset convector","fuel":"LPG","gcNumber":null,"productNumber":"101-449","productNumbers":["101-449"],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.3–4.65 kW"},"gas":{"value":"G31 · 37 mbar"},"injector":{"value":"115"},"aeration":{"value":"2 × 17 mm"},"rate":{"value":"0.169 / 0.086 m³/h"},"flue":{"value":"5-inch diameter; pre-cast 90 × 183 mm / 16,500 mm². Confirm full site requirements."},"vent":{"value":"Input ≤7 kW: additional permanent ventilation not normally required. Spillage can indicate insufficient ventilation; obey national requirements."}},"parts":[{"value":"PI0092"},{"value":"GZ16650"},{"value":"4997"},{"value":"CE2112"},{"value":"CE2121"},{"value":"IN0031"}]},{"id":"fire-baxi-bermuda-sp3-natural-gas","manufacturer":"Baxi","model":"Bermuda SP3","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"Natural Gas","gcNumber":"37-077-63","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.07–5.74 kW"},"pressure":{"value":"12.8 ± 0.5 mbar"},"thermocouple":{"value":"9.4–13 mV (NG table)"},"compatibility":{"value":"45/4 M/E, 57/4 M/E"}},"parts":[{"value":"235601"},{"value":"225400"},{"value":"226910"},{"value":"236103"},{"value":"225391"}]},{"id":"fire-baxi-bermuda-vp3-natural-gas","manufacturer":"Baxi","model":"Bermuda VP3","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"Natural Gas","gcNumber":"37-077-62","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.07–5.74 kW"},"pressure":{"value":"12.8 ± 0.5 mbar"},"thermocouple":{"value":"9.4–13 mV (NG table)"},"compatibility":{"value":"45/4 M/E, 57/4 M/E"}},"parts":[{"value":"235601"},{"value":"225400"},{"value":"226910"},{"value":"236103"},{"value":"225391"}]},{"id":"fire-baxi-bermuda-vp3-propane-lpg","manufacturer":"Baxi","model":"Bermuda VP3 Propane","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"LPG","gcNumber":"37-077-72","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.47–6.05 kW"},"pressure":{"value":"34.2 ± 1.5 mbar"},"supply":{"value":"G31 · 37 mbar"},"compatibility":{"value":"Bermuda 553 Propane only"}},"parts":[{"value":"237079"},{"value":"237433"},{"value":"228486"},{"value":"237432"},{"value":"225391"}]},{"id":"fire-baxi-bermuda-sp3-renewal-natural-gas","manufacturer":"Baxi","model":"Bermuda SP3 Renewal","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"Natural Gas","gcNumber":"37-075-05A","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.07–5.74 kW"},"pressure":{"value":"12.8 ± 0.5 mbar"},"thermocouple":{"value":"9.4–13 mV (NG table)"},"compatibility":{"value":"401, 552, 45/3 M/E, 57/3 M/E, 45/4 M/E, 57/4 M/E"}},"parts":[{"value":"235601"},{"value":"225400"},{"value":"226910"},{"value":"236103"},{"value":"225391"}]},{"id":"fire-baxi-bermuda-vp3-renewal-natural-gas","manufacturer":"Baxi","model":"Bermuda VP3 Renewal","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"Natural Gas","gcNumber":"37-075-04A","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"2.07–5.74 kW"},"pressure":{"value":"12.8 ± 0.5 mbar"},"thermocouple":{"value":"9.4–13 mV (NG table)"},"compatibility":{"value":"401, 552, 45/3 M/E, 57/3 M/E, 45/4 M/E, 57/4 M/E"}},"parts":[{"value":"235601"},{"value":"225400"},{"value":"226910"},{"value":"236103"},{"value":"225391"}]},{"id":"fire-baxi-bermuda-gf3-super-natural-gas","manufacturer":"Baxi","model":"Bermuda GF3 Super","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"Natural Gas","gcNumber":"37-077-59","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"5.70 kW"},"pressure":{"value":"14.5 + 0.5 mbar (as printed)"},"supply":{"value":"G20 · 20 mbar"},"injector":{"value":"230 F11"},"thermocouple":{"value":"9.4–13 mV"}},"parts":[{"value":"236204"},{"value":"043210"},{"value":"092133"},{"value":"235149"}]},{"id":"fire-baxi-bermuda-lfe5-super-natural-gas","manufacturer":"Baxi","model":"Bermuda LFE5 Super","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"Natural Gas","gcNumber":"37-077-61","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"5.70 kW"},"pressure":{"value":"13.8 + 0.5 mbar (as printed)"},"supply":{"value":"G20 · 20 mbar"},"injector":{"value":"F13"},"thermocouple":{"value":"9.4–13 mV"}},"parts":[{"value":"235601"},{"value":"043210"},{"value":"238543"},{"value":"235149"}]},{"id":"fire-baxi-bermuda-gf3-super-propane-lpg","manufacturer":"Baxi","model":"Bermuda GF3 Super Propane","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"LPG","gcNumber":"37-077-69","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"5.64 kW"},"pressure":{"value":"35.0 + 1.7 mbar (as printed)"},"supply":{"value":"G31 · 37 mbar"},"injector":{"value":"P 100"}},"parts":[{"value":"237810"},{"value":"237209"},{"value":"092089"},{"value":"237221"}]},{"id":"fire-baxi-bermuda-gf3-super-renewal-natural-gas","manufacturer":"Baxi","model":"Bermuda GF3 Super Renewal","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"Natural Gas","gcNumber":"37-075-01A","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"5.70 kW"},"pressure":{"value":"14.5 + 0.5 mbar (as printed)"},"supply":{"value":"G20 · 20 mbar"},"injector":{"value":"230 F11"},"thermocouple":{"value":"9.4–13 mV"}},"parts":[{"value":"236204"},{"value":"043210"},{"value":"092133"},{"value":"235149"}]},{"id":"fire-baxi-bermuda-lfe5-super-renewal-natural-gas","manufacturer":"Baxi","model":"Bermuda LFE5 Super Renewal","aliases":[],"boilerType":"Back-boiler gas fire front","fuel":"Natural Gas","gcNumber":"37-075-03A","productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","technicalData":{"input":{"value":"5.70 kW"},"pressure":{"value":"13.8 + 0.5 mbar (as printed)"},"supply":{"value":"G20 · 20 mbar"},"injector":{"value":"F13"},"thermocouple":{"value":"9.4–13 mV"}},"parts":[{"value":"235601"},{"value":"043210"},{"value":"238543"},{"value":"235149"}]},{"id":"fire-verine-alpena-bf-coal-manual-natural-gas","manufacturer":"Verine","model":"Alpena BF Coal Manual","aliases":["Alpena NBFC**MN2"],"boilerType":"Balanced-flue room-sealed inset fire","fuel":"Natural Gas","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","productCodePattern":"NBFC**MN2","technicalData":{"input":{"value":"3.2–4.6 kW"},"supply":{"value":"G20 · 20 mbar"},"cold":{"value":"20.0 ± 1.0 mbar"},"injector":{"value":"1.65 mm"},"pilot":{"value":"Size 27"},"spark":{"value":"4.0 mm"}},"parts":[{"value":"B-130100"},{"value":"B-128040"},{"value":"SP10686"},{"value":"70-36270"}]},{"id":"fire-verine-alpena-bf-coal-remote-natural-gas","manufacturer":"Verine","model":"Alpena BF Coal Remote","aliases":["Alpena NBFC**RN3"],"boilerType":"Balanced-flue room-sealed inset fire","fuel":"Natural Gas","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","productCodePattern":"NBFC**RN3","technicalData":{"input":{"value":"3.2–4.6 kW"},"supply":{"value":"G20 · 20 mbar"},"cold":{"value":"20.0 ± 1.0 mbar"},"injector":{"value":"1.8 mm"},"pilot":{"value":"Size 27"},"spark":{"value":"4.0 mm"}},"parts":[{"value":"B-130100"},{"value":"B-128040"},{"value":"SP10619"},{"value":"B-1029684"}]},{"id":"fire-verine-alpena-bf-coal-easy-flame-natural-gas","manufacturer":"Verine","model":"Alpena BF Coal Easy Flame","aliases":["Alpena NBFC**EN3"],"boilerType":"Balanced-flue room-sealed inset fire","fuel":"Natural Gas","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","productCodePattern":"NBFC**EN3","technicalData":{"input":{"value":"3.2–4.6 kW"},"supply":{"value":"G20 · 20 mbar"},"cold":{"value":"20.0 ± 1.0 mbar"},"injector":{"value":"1.8 mm"},"pilot":{"value":"Size 27"},"spark":{"value":"4.0 mm"}},"parts":[{"value":"B-130100"},{"value":"B-128040"},{"value":"SP10620"},{"value":"B-1029684"}]},{"id":"fire-verine-alpena-bf-coal-manual-lpg","manufacturer":"Verine","model":"Alpena BF Coal Manual","aliases":["Alpena NBFC**MP2"],"boilerType":"Balanced-flue room-sealed inset fire","fuel":"LPG","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"technical","productCodePattern":"NBFC**MP2","technicalData":{"input":{"value":"3.4–4.8 kW"},"supply":{"value":"G31 · 37 mbar"},"cold":{"value":"37.0 ± 1.0 mbar"},"injector":{"value":"1.20 mm"},"pilot":{"value":"Size 19"},"spark":{"value":"4.0 mm"}},"parts":[{"value":"B-130100"},{"value":"B-128040"},{"value":"SP10687"},{"value":"70-36270"}]},{"id":"fire-faber-matrix-800-500-i-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 800/500 I","aliases":["Dimplex Faber MatriX 800/500 I"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-800-500-ii-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 800/500 II","aliases":["Dimplex Faber MatriX 800/500 II"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-800-500-iii-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 800/500 III","aliases":["Dimplex Faber MatriX 800/500 III"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-800-650-i-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 800/650 I","aliases":["Dimplex Faber MatriX 800/650 I"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-800-650-ii-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 800/650 II","aliases":["Dimplex Faber MatriX 800/650 II"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-800-650-iii-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 800/650 III","aliases":["Dimplex Faber MatriX 800/650 III"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-1050-500-i-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 1050/500 I","aliases":["Dimplex Faber MatriX 1050/500 I"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-1050-500-ii-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 1050/500 II","aliases":["Dimplex Faber MatriX 1050/500 II"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-1050-500-iii-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 1050/500 III","aliases":["Dimplex Faber MatriX 1050/500 III"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-1050-650-i-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 1050/650 I","aliases":["Dimplex Faber MatriX 1050/650 I"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-1050-650-ii-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 1050/650 II","aliases":["Dimplex Faber MatriX 1050/650 II"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-faber-matrix-1050-650-iii-gas-type-not-yet-verified","manufacturer":"Faber","model":"MatriX 1050/650 III","aliases":["Dimplex Faber MatriX 1050/650 III"],"boilerType":"Built-in gas fire","fuel":"Gas type not yet verified","gcNumber":null,"productNumber":null,"productNumbers":[],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"fire-valor-excelsior-full-depth-convector-natural-gas","manufacturer":"Valor","model":"Excelsior Full Depth Convector","aliases":["Full Depth Convector Excelsior"],"boilerType":"Open-fronted inset convector fire","fuel":"Natural Gas","gcNumber":null,"productNumber":"Excelsior_001","productNumbers":["Excelsior_001"],"category":"gas-fire","verificationScope":"identity","technicalData":{},"parts":[]},{"id":"worcester-greenstar-30cdi-original-ng-47-311-93","manufacturer":"Worcester Bosch","range":"Greenstar CDi Combi","model":"Greenstar 30CDi Combi (original NG)","aliases":["30CDi","Greenstar 30CDi","Worcester 30CDi original NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original Greenstar CDi Combi; reviewed manual 6720613700a (2006/11)","gcNumber":"47-311-93","productNumber":null,"technicalData":{},"parts":[]},{"id":"worcester-gr8700iw-30-c-ng-7738100795","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 30 C NG","designation":"GR8700iW 30 C NG","aliases":["GR8700iW 30 C NG","Greenstar 8000 Style 30 C NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-800-03","productNumber":"7738100795","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-35-c-ng-7738100796","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 35 C NG","designation":"GR8700iW 35 C NG","aliases":["GR8700iW 35 C NG","GR8700iW 35 C","Greenstar 8000 Style 35","Worcester 8000 Style 35kW"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-800-02","productNumber":"7738100796","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-40-c-ng-7738100797","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 40 C NG","designation":"GR8700iW 40 C NG","aliases":["GR8700iW 40 C NG","Greenstar 8000 Style 40 C NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-800-01","productNumber":"7738100797","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-45-c-ng-7738100798","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 45 C NG","designation":"GR8700iW 45 C NG","aliases":["GR8700iW 45 C NG","Greenstar 8000 Style 45 C NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-406-99","productNumber":"7738100798","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-50-c-ng-7738100799","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 50 C NG","designation":"GR8700iW 50 C NG","aliases":["GR8700iW 50 C NG","Greenstar 8000 Style 50 C NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-406-98","productNumber":"7738100799","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-30-cb-ng-7738100832","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 30 CB NG","designation":"GR8700iW 30 CB NG","aliases":["GR8700iW 30 CB NG","Greenstar 8000 Style 30 CB NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-406-97","productNumber":"7738100832","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-35-cb-ng-7738100833","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 35 CB NG","designation":"GR8700iW 35 CB NG","aliases":["GR8700iW 35 CB NG","Greenstar 8000 Style 35 CB NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-406-96","productNumber":"7738100833","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-40-cb-ng-7738100834","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 40 CB NG","designation":"GR8700iW 40 CB NG","aliases":["GR8700iW 40 CB NG","Greenstar 8000 Style 40 CB NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-406-95","productNumber":"7738100834","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-45-cb-ng-7738100835","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 45 CB NG","designation":"GR8700iW 45 CB NG","aliases":["GR8700iW 45 CB NG","Greenstar 8000 Style 45 CB NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-406-94","productNumber":"7738100835","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"worcester-gr8700iw-50-cb-ng-7738100836","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 50 CB NG","designation":"GR8700iW 50 CB NG","aliases":["GR8700iW 50 CB NG","Greenstar 8000 Style 50 CB NG"],"boilerType":"combi","fuel":"Natural Gas","generation":"Original GR8700iW 8000 Style; manual6720883864 (2021/09)","gcNumber":"47-406-93","productNumber":"7738100836","technicalData":{"applianceType":{"value":"Gas fired condensing combi boiler"}},"parts":[]},{"id":"baxi-megaflo-system-15-he-a-41-075-55","manufacturer":"Baxi","range":"Megaflo System HE A","model":"Megaflo System 15 HE A","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-55","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-18-he-a-41-075-56","manufacturer":"Baxi","range":"Megaflo System HE A","model":"Megaflo System 18 HE A","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-56","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-24-he-a-41-075-57","manufacturer":"Baxi","range":"Megaflo System HE A","model":"Megaflo System 24 HE A","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-57","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-28-he-a-41-075-58","manufacturer":"Baxi","range":"Megaflo System HE A","model":"Megaflo System 28 HE A","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-58","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-32-he-a-41-075-59","manufacturer":"Baxi","range":"Megaflo System HE A","model":"Megaflo System 32 HE A","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-59","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-2-system-12-compact-ga-41-075-70","manufacturer":"Baxi","range":"Megaflo 2 System Compact GA","model":"Megaflo 2 System 12 Compact GA","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-70","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-2-system-15-compact-ga-41-075-71","manufacturer":"Baxi","range":"Megaflo 2 System Compact GA","model":"Megaflo 2 System 15 Compact GA","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-71","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-2-system-18-compact-ga-41-075-72","manufacturer":"Baxi","range":"Megaflo 2 System Compact GA","model":"Megaflo 2 System 18 Compact GA","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-72","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-2-system-24-compact-ga-41-075-73","manufacturer":"Baxi","range":"Megaflo 2 System Compact GA","model":"Megaflo 2 System 24 Compact GA","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-73","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-2-system-28-compact-ga-41-075-74","manufacturer":"Baxi","range":"Megaflo 2 System Compact GA","model":"Megaflo 2 System 28 Compact GA","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-74","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-2-system-32-compact-ga-41-075-75","manufacturer":"Baxi","range":"Megaflo 2 System Compact GA","model":"Megaflo 2 System 32 Compact GA","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-075-75","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-12-system-41-077-95","manufacturer":"Baxi","range":"EcoBlue System","model":"EcoBlue 12 System","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-077-95","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-15-system-41-077-96","manufacturer":"Baxi","range":"EcoBlue System","model":"EcoBlue 15 System","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-077-96","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-18-system-41-077-97","manufacturer":"Baxi","range":"EcoBlue System","model":"EcoBlue 18 System","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-077-97","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-24-system-41-077-98","manufacturer":"Baxi","range":"EcoBlue System","model":"EcoBlue 24 System","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-077-98","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-28-system-41-077-99","manufacturer":"Baxi","range":"EcoBlue System","model":"EcoBlue 28 System","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-077-99","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-32-system-41-470-01","manufacturer":"Baxi","range":"EcoBlue System","model":"EcoBlue 32 System","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-01","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-12-system-erp-41-470-23","manufacturer":"Baxi","range":"EcoBlue System ErP","model":"EcoBlue 12 System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-23","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-15-system-erp-41-470-24","manufacturer":"Baxi","range":"EcoBlue System ErP","model":"EcoBlue 15 System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-24","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-18-system-erp-41-470-25","manufacturer":"Baxi","range":"EcoBlue System ErP","model":"EcoBlue 18 System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-25","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-24-system-erp-41-470-26","manufacturer":"Baxi","range":"EcoBlue System ErP","model":"EcoBlue 24 System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-26","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-28-system-erp-41-470-27","manufacturer":"Baxi","range":"EcoBlue System ErP","model":"EcoBlue 28 System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-27","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-32-system-erp-41-470-28","manufacturer":"Baxi","range":"EcoBlue System ErP","model":"EcoBlue 32 System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-470-28","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-15-he-41-075-52","manufacturer":"Baxi","range":"Megaflo System HE","model":"Megaflo System 15 HE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-52/41-075-53/41-075-47/41-075-48/41-075-54; 5122328 Issue3 (8/07)","gcNumber":"41-075-52","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-18-he-41-075-53","manufacturer":"Baxi","range":"Megaflo System HE","model":"Megaflo System 18 HE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-52/41-075-53/41-075-47/41-075-48/41-075-54; 5122328 Issue3 (8/07)","gcNumber":"41-075-53","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-24-he-41-075-47","manufacturer":"Baxi","range":"Megaflo System HE","model":"Megaflo System 24 HE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-52/41-075-53/41-075-47/41-075-48/41-075-54; 5122328 Issue3 (8/07)","gcNumber":"41-075-47","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-28-he-41-075-48","manufacturer":"Baxi","range":"Megaflo System HE","model":"Megaflo System 28 HE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-52/41-075-53/41-075-47/41-075-48/41-075-54; 5122328 Issue3 (8/07)","gcNumber":"41-075-48","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-megaflo-system-32-he-41-075-54","manufacturer":"Baxi","range":"Megaflo System HE","model":"Megaflo System 32 HE","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-52/41-075-53/41-075-47/41-075-48/41-075-54; 5122328 Issue3 (8/07)","gcNumber":"41-075-54","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-24-he-a-47-075-31","manufacturer":"Baxi","range":"Platinum Combi HE A","model":"Platinum Combi 24 HE A","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-31/47-075-32/47-075-33/47-075-34; 5121651 Issue6 (8/09)","gcNumber":"47-075-31","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-28-he-a-47-075-32","manufacturer":"Baxi","range":"Platinum Combi HE A","model":"Platinum Combi 28 HE A","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-31/47-075-32/47-075-33/47-075-34; 5121651 Issue6 (8/09)","gcNumber":"47-075-32","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-33-he-a-47-075-33","manufacturer":"Baxi","range":"Platinum Combi HE A","model":"Platinum Combi 33 HE A","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-31/47-075-32/47-075-33/47-075-34; 5121651 Issue6 (8/09)","gcNumber":"47-075-33","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-40-he-a-47-075-34","manufacturer":"Baxi","range":"Platinum Combi HE A","model":"Platinum Combi 40 HE A","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-31/47-075-32/47-075-33/47-075-34; 5121651 Issue6 (8/09)","gcNumber":"47-075-34","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-24-he-47-075-27","manufacturer":"Baxi","range":"Platinum Combi HE","model":"Platinum Combi 24 HE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-27/47-075-28/47-075-29/47-075-30; 5121651 Issue2 (3/07)","gcNumber":"47-075-27","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-28-he-47-075-28","manufacturer":"Baxi","range":"Platinum Combi HE","model":"Platinum Combi 28 HE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-27/47-075-28/47-075-29/47-075-30; 5121651 Issue2 (3/07)","gcNumber":"47-075-28","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-33-he-47-075-29","manufacturer":"Baxi","range":"Platinum Combi HE","model":"Platinum Combi 33 HE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-27/47-075-28/47-075-29/47-075-30; 5121651 Issue2 (3/07)","gcNumber":"47-075-29","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-40-he-47-075-30","manufacturer":"Baxi","range":"Platinum Combi HE","model":"Platinum Combi 40 HE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-27/47-075-28/47-075-29/47-075-30; 5121651 Issue2 (3/07)","gcNumber":"47-075-30","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-24-he-47-075-20","manufacturer":"Baxi","range":"Platinum Combi HE","model":"Platinum Combi 24 HE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-20/47-075-21/47-075-22; 5116280 Issue2 (11/05)","gcNumber":"47-075-20","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-28-he-47-075-21","manufacturer":"Baxi","range":"Platinum Combi HE","model":"Platinum Combi 28 HE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-20/47-075-21/47-075-22; 5116280 Issue2 (11/05)","gcNumber":"47-075-21","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-platinum-combi-33-he-47-075-22","manufacturer":"Baxi","range":"Platinum Combi HE","model":"Platinum Combi 33 HE","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-20/47-075-21/47-075-22; 5116280 Issue2 (11/05)","gcNumber":"47-075-22","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-24-combi-47-075-81","manufacturer":"Baxi","range":"EcoBlue Combi","model":"EcoBlue 24 Combi","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-81/47-075-82/47-075-83; 7212134 03 (09/14)","gcNumber":"47-075-81","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-28-combi-47-075-82","manufacturer":"Baxi","range":"EcoBlue Combi","model":"EcoBlue 28 Combi","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-81/47-075-82/47-075-83; 7212134 03 (09/14)","gcNumber":"47-075-82","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-33-combi-47-075-83","manufacturer":"Baxi","range":"EcoBlue Combi","model":"EcoBlue 33 Combi","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-075-81/47-075-82/47-075-83; 7212134 03 (09/14)","gcNumber":"47-075-83","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-plus-24-combi-erp-47-077-08","manufacturer":"Baxi","range":"EcoBlue Plus Combi ErP","model":"EcoBlue Plus 24 Combi ErP","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-077-08/47-077-09/47-077-10; 7219706 03 (09/16)","gcNumber":"47-077-08","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-plus-28-combi-erp-47-077-09","manufacturer":"Baxi","range":"EcoBlue Plus Combi ErP","model":"EcoBlue Plus 28 Combi ErP","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-077-08/47-077-09/47-077-10; 7219706 03 (09/16)","gcNumber":"47-077-09","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-plus-33-combi-erp-47-077-10","manufacturer":"Baxi","range":"EcoBlue Plus Combi ErP","model":"EcoBlue Plus 33 Combi ErP","aliases":[],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-077-08/47-077-09/47-077-10; 7219706 03 (09/16)","gcNumber":"47-077-10","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-24-combi-erpd-47-077-14","manufacturer":"Baxi","range":"EcoBlue Advance Combi ErPD","model":"EcoBlue Advance 24 Combi ErPD","aliases":["EcoBlue Advance 24 Combi ErP"],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-077-14/47-077-15/47-077-16/47-077-17; 7219715 02 (09/16)","gcNumber":"47-077-14","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-28-combi-erpd-47-077-15","manufacturer":"Baxi","range":"EcoBlue Advance Combi ErPD","model":"EcoBlue Advance 28 Combi ErPD","aliases":["EcoBlue Advance 28 Combi ErP"],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-077-14/47-077-15/47-077-16/47-077-17; 7219715 02 (09/16)","gcNumber":"47-077-15","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-33-combi-erpd-47-077-16","manufacturer":"Baxi","range":"EcoBlue Advance Combi ErPD","model":"EcoBlue Advance 33 Combi ErPD","aliases":["EcoBlue Advance 33 Combi ErP"],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-077-14/47-077-15/47-077-16/47-077-17; 7219715 02 (09/16)","gcNumber":"47-077-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-40-combi-erpd-47-077-17","manufacturer":"Baxi","range":"EcoBlue Advance Combi ErPD","model":"EcoBlue Advance 40 Combi ErPD","aliases":["EcoBlue Advance 40 Combi ErP"],"boilerType":"combi","fuel":"Natural Gas","generation":"Manufacturer GC family 47-077-14/47-077-15/47-077-16/47-077-17; 7219715 02 (09/16)","gcNumber":"47-077-17","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-minimiser-ff30-41-387-16","manufacturer":"Ideal","range":"Minimiser FF","model":"Minimiser FF30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-16/41-387-17/41-387-18/41-387-19/41-387-20/41-387-21; UIN111813 A05 (February1997)","gcNumber":"41-387-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-minimiser-ff40-41-387-17","manufacturer":"Ideal","range":"Minimiser FF","model":"Minimiser FF40","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-16/41-387-17/41-387-18/41-387-19/41-387-20/41-387-21; UIN111813 A05 (February1997)","gcNumber":"41-387-17","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-minimiser-ff50-41-387-18","manufacturer":"Ideal","range":"Minimiser FF","model":"Minimiser FF50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-16/41-387-17/41-387-18/41-387-19/41-387-20/41-387-21; UIN111813 A05 (February1997)","gcNumber":"41-387-18","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-minimiser-ff60-41-387-19","manufacturer":"Ideal","range":"Minimiser FF","model":"Minimiser FF60","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-16/41-387-17/41-387-18/41-387-19/41-387-20/41-387-21; UIN111813 A05 (February1997)","gcNumber":"41-387-19","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-minimiser-ff70-41-387-20","manufacturer":"Ideal","range":"Minimiser FF","model":"Minimiser FF70","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-16/41-387-17/41-387-18/41-387-19/41-387-20/41-387-21; UIN111813 A05 (February1997)","gcNumber":"41-387-20","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-minimiser-ff80-41-387-21","manufacturer":"Ideal","range":"Minimiser FF","model":"Minimiser FF80","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-16/41-387-17/41-387-18/41-387-19/41-387-20/41-387-21; UIN111813 A05 (February1997)","gcNumber":"41-387-21","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs485-41-392-78","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS485","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-78/41-392-79/41-392-80; UIN200942 A02 (May2004)","gcNumber":"41-392-78","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs4100-41-392-79","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS4100","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-78/41-392-79/41-392-80; UIN200942 A02 (May2004)","gcNumber":"41-392-79","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs4125-41-392-80","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS4125","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-78/41-392-79/41-392-80; UIN200942 A02 (May2004)","gcNumber":"41-392-80","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf445-41-392-81","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF445","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-81/41-392-82/41-392-83/41-392-84; UIN200943 A02 (May2004)","gcNumber":"41-392-81","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf455-41-392-82","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF455","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-81/41-392-82/41-392-83/41-392-84; UIN200943 A02 (May2004)","gcNumber":"41-392-82","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf465-41-392-83","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF465","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-81/41-392-82/41-392-83/41-392-84; UIN200943 A02 (May2004)","gcNumber":"41-392-83","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf475-41-392-84","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF475","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-81/41-392-82/41-392-83/41-392-84; UIN200943 A02 (May2004)","gcNumber":"41-392-84","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-slimline-cf440-41-392-89","manufacturer":"Ideal","range":"Mexico Slimline CF","model":"Mexico Slimline CF440","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-89; UIN200946 A01 (December2003)","gcNumber":"41-392-89","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-slimline-ff230-41-387-74","manufacturer":"Ideal","range":"Classic Slimline FF","model":"Classic Slimline FF230","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-74/41-387-75/41-387-76/41-387-77; UIN156647 A01 (March2001)","gcNumber":"41-387-74","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-slimline-ff240-41-387-75","manufacturer":"Ideal","range":"Classic Slimline FF","model":"Classic Slimline FF240","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-74/41-387-75/41-387-76/41-387-77; UIN156647 A01 (March2001)","gcNumber":"41-387-75","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-slimline-ff250-41-387-76","manufacturer":"Ideal","range":"Classic Slimline FF","model":"Classic Slimline FF250","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-74/41-387-75/41-387-76/41-387-77; UIN156647 A01 (March2001)","gcNumber":"41-387-76","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-slimline-ff260-41-387-77","manufacturer":"Ideal","range":"Classic Slimline FF","model":"Classic Slimline FF260","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-74/41-387-75/41-387-76/41-387-77; UIN156647 A01 (March2001)","gcNumber":"41-387-77","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-independent-combi-c24-47-348-85","manufacturer":"Ideal","range":"Independent + Combi","model":"Independent + Combi C24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-85/47-348-86/47-348-87; UIN207607 A04 (February2014)","gcNumber":"47-348-85","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-independent-combi-c30-47-348-86","manufacturer":"Ideal","range":"Independent + Combi","model":"Independent + Combi C30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-85/47-348-86/47-348-87; UIN207607 A04 (February2014)","gcNumber":"47-348-86","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-independent-combi-c35-47-348-87","manufacturer":"Ideal","range":"Independent + Combi","model":"Independent + Combi C35","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-85/47-348-86/47-348-87; UIN207607 A04 (February2014)","gcNumber":"47-348-87","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-independent-c24-47-348-68","manufacturer":"Ideal","range":"Independent","model":"Independent C24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-68/47-348-69/47-348-70; UIN205367 A08 (May2014)","gcNumber":"47-348-68","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-independent-c30-47-348-69","manufacturer":"Ideal","range":"Independent","model":"Independent C30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-68/47-348-69/47-348-70; UIN205367 A08 (May2014)","gcNumber":"47-348-69","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-independent-c35-47-348-70","manufacturer":"Ideal","range":"Independent","model":"Independent C35","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-68/47-348-69/47-348-70; UIN205367 A08 (May2014)","gcNumber":"47-348-70","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-esprit-eco-24-47-348-91","manufacturer":"Ideal","range":"Esprit eco","model":"Esprit eco 24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-91/47-348-92; UIN207493 A04 (January2014)","gcNumber":"47-348-91","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-esprit-eco-30-47-348-92","manufacturer":"Ideal","range":"Esprit eco","model":"Esprit eco 30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-91/47-348-92; UIN207493 A04 (January2014)","gcNumber":"47-348-92","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-istor-he260-41-394-13","manufacturer":"Ideal","range":"istor","model":"istor HE260","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 41-394-13/41-394-14; UIN203325 A04 (January2010)","gcNumber":"41-394-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-istor-he325-41-394-14","manufacturer":"Ideal","range":"istor","model":"istor HE325","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 41-394-13/41-394-14; UIN203325 A04 (January2010)","gcNumber":"41-394-14","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-icos-he12-41-397-95","manufacturer":"Ideal","range":"icos","model":"icos HE12","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 41-397-95/41-397-83/41-397-84/41-397-85; UIN203318 A05 (September2009)","gcNumber":"41-397-95","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-icos-he15-41-397-83","manufacturer":"Ideal","range":"icos","model":"icos HE15","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 41-397-95/41-397-83/41-397-84/41-397-85; UIN203318 A05 (September2009)","gcNumber":"41-397-83","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-icos-he18-41-397-84","manufacturer":"Ideal","range":"icos","model":"icos HE18","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 41-397-95/41-397-83/41-397-84/41-397-85; UIN203318 A05 (September2009)","gcNumber":"41-397-84","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-icos-he24-41-397-85","manufacturer":"Ideal","range":"icos","model":"icos HE24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 41-397-95/41-397-83/41-397-84/41-397-85; UIN203318 A05 (September2009)","gcNumber":"41-397-85","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-isar-he24-47-348-31","manufacturer":"Ideal","range":"isar","model":"isar HE24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 47-348-31/47-348-30/47-348-29; UIN203319 A03 (February2008)","gcNumber":"47-348-31","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-isar-he30-47-348-30","manufacturer":"Ideal","range":"isar","model":"isar HE30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 47-348-31/47-348-30/47-348-29; UIN203319 A03 (February2008)","gcNumber":"47-348-30","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-isar-he35-47-348-29","manufacturer":"Ideal","range":"isar","model":"isar HE35","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 47-348-31/47-348-30/47-348-29; UIN203319 A03 (February2008)","gcNumber":"47-348-29","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-i-mini-24-47-348-77","manufacturer":"Ideal","range":"i-mini","model":"i-mini 24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-77/47-348-78; UIN206743 A07 (February2014)","gcNumber":"47-348-77","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-i-mini-30-47-348-78","manufacturer":"Ideal","range":"i-mini","model":"i-mini 30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-77/47-348-78; UIN206743 A07 (February2014)","gcNumber":"47-348-78","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-30-pf-41-075-04","manufacturer":"Baxi","range":"Solo 3 PF","model":"Solo 3 30 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-04/41-075-05/41-075-06/41-075-07/41-075-08/41-075-09; Comp No 244096 Issue 4 (7/00)","gcNumber":"41-075-04","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-40-pf-41-075-05","manufacturer":"Baxi","range":"Solo 3 PF","model":"Solo 3 40 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-04/41-075-05/41-075-06/41-075-07/41-075-08/41-075-09; Comp No 244096 Issue 4 (7/00)","gcNumber":"41-075-05","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-50-pf-41-075-06","manufacturer":"Baxi","range":"Solo 3 PF","model":"Solo 3 50 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-04/41-075-05/41-075-06/41-075-07/41-075-08/41-075-09; Comp No 244096 Issue 4 (7/00)","gcNumber":"41-075-06","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-60-pf-41-075-07","manufacturer":"Baxi","range":"Solo 3 PF","model":"Solo 3 60 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-04/41-075-05/41-075-06/41-075-07/41-075-08/41-075-09; Comp No 244096 Issue 4 (7/00)","gcNumber":"41-075-07","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-70-pf-41-075-08","manufacturer":"Baxi","range":"Solo 3 PF","model":"Solo 3 70 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-04/41-075-05/41-075-06/41-075-07/41-075-08/41-075-09; Comp No 244096 Issue 4 (7/00)","gcNumber":"41-075-08","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-80-pf-41-075-09","manufacturer":"Baxi","range":"Solo 3 PF","model":"Solo 3 80 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-04/41-075-05/41-075-06/41-075-07/41-075-08/41-075-09; Comp No 244096 Issue 4 (7/00)","gcNumber":"41-075-09","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-30-pf-system-41-075-12","manufacturer":"Baxi","range":"Solo 3 PF System","model":"Solo 3 30 PF System","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-12/41-075-13/41-075-14/41-075-15/41-075-16/41-075-17; Comp No 245443 Issue 1 (9/99)","gcNumber":"41-075-12","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-40-pf-system-41-075-13","manufacturer":"Baxi","range":"Solo 3 PF System","model":"Solo 3 40 PF System","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-12/41-075-13/41-075-14/41-075-15/41-075-16/41-075-17; Comp No 245443 Issue 1 (9/99)","gcNumber":"41-075-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-50-pf-system-41-075-14","manufacturer":"Baxi","range":"Solo 3 PF System","model":"Solo 3 50 PF System","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-12/41-075-13/41-075-14/41-075-15/41-075-16/41-075-17; Comp No 245443 Issue 1 (9/99)","gcNumber":"41-075-14","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-60-pf-system-41-075-15","manufacturer":"Baxi","range":"Solo 3 PF System","model":"Solo 3 60 PF System","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-12/41-075-13/41-075-14/41-075-15/41-075-16/41-075-17; Comp No 245443 Issue 1 (9/99)","gcNumber":"41-075-15","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-70-pf-system-41-075-16","manufacturer":"Baxi","range":"Solo 3 PF System","model":"Solo 3 70 PF System","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-12/41-075-13/41-075-14/41-075-15/41-075-16/41-075-17; Comp No 245443 Issue 1 (9/99)","gcNumber":"41-075-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-80-pf-system-41-075-17","manufacturer":"Baxi","range":"Solo 3 PF System","model":"Solo 3 80 PF System","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-12/41-075-13/41-075-14/41-075-15/41-075-16/41-075-17; Comp No 245443 Issue 1 (9/99)","gcNumber":"41-075-17","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-barcelona-41-075-02","manufacturer":"Baxi","range":"Barcelona","model":"Barcelona","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-02; Comp No 240818 Issue 8 (3/00)","gcNumber":"41-075-02","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-barcelona-system-41-075-03","manufacturer":"Baxi","range":"Barcelona System","model":"Barcelona System","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-03; Comp No 243612 Issue 5 (4/00)","gcNumber":"41-075-03","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-system-35-60-41-075-18","manufacturer":"Baxi","range":"System","model":"System 35/60","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-18/41-075-19; Comp No 248544 Issue 5 (7/02)","gcNumber":"41-075-18","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-system-60-100-41-075-19","manufacturer":"Baxi","range":"System","model":"System 60/100","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-18/41-075-19; Comp No 248544 Issue 5 (7/02)","gcNumber":"41-075-19","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-30-41-075-20","manufacturer":"Baxi","range":"Solo 3 PFL","model":"Solo 3 PFL 30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-20/41-075-21/41-075-22/41-075-23/41-075-24/41-075-30; Comp No 5106276 Issue 1 (11/01)","gcNumber":"41-075-20","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-40-41-075-21","manufacturer":"Baxi","range":"Solo 3 PFL","model":"Solo 3 PFL 40","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-20/41-075-21/41-075-22/41-075-23/41-075-24/41-075-30; Comp No 5106276 Issue 1 (11/01)","gcNumber":"41-075-21","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-50-41-075-22","manufacturer":"Baxi","range":"Solo 3 PFL","model":"Solo 3 PFL 50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-20/41-075-21/41-075-22/41-075-23/41-075-24/41-075-30; Comp No 5106276 Issue 1 (11/01)","gcNumber":"41-075-22","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-60-41-075-23","manufacturer":"Baxi","range":"Solo 3 PFL","model":"Solo 3 PFL 60","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-20/41-075-21/41-075-22/41-075-23/41-075-24/41-075-30; Comp No 5106276 Issue 1 (11/01)","gcNumber":"41-075-23","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-70-41-075-24","manufacturer":"Baxi","range":"Solo 3 PFL","model":"Solo 3 PFL 70","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-20/41-075-21/41-075-22/41-075-23/41-075-24/41-075-30; Comp No 5106276 Issue 1 (11/01)","gcNumber":"41-075-24","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-80-41-075-30","manufacturer":"Baxi","range":"Solo 3 PFL","model":"Solo 3 PFL 80","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-20/41-075-21/41-075-22/41-075-23/41-075-24/41-075-30; Comp No 5106276 Issue 1 (11/01)","gcNumber":"41-075-30","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-system-30-41-075-25","manufacturer":"Baxi","range":"Solo 3 PFL System","model":"Solo 3 PFL System 30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-25/41-075-26/41-075-27/41-075-28/41-075-29/41-075-31; Comp No 5106278 Issue 1 (11/01)","gcNumber":"41-075-25","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-system-40-41-075-26","manufacturer":"Baxi","range":"Solo 3 PFL System","model":"Solo 3 PFL System 40","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-25/41-075-26/41-075-27/41-075-28/41-075-29/41-075-31; Comp No 5106278 Issue 1 (11/01)","gcNumber":"41-075-26","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-system-50-41-075-27","manufacturer":"Baxi","range":"Solo 3 PFL System","model":"Solo 3 PFL System 50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-25/41-075-26/41-075-27/41-075-28/41-075-29/41-075-31; Comp No 5106278 Issue 1 (11/01)","gcNumber":"41-075-27","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-system-60-41-075-28","manufacturer":"Baxi","range":"Solo 3 PFL System","model":"Solo 3 PFL System 60","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-25/41-075-26/41-075-27/41-075-28/41-075-29/41-075-31; Comp No 5106278 Issue 1 (11/01)","gcNumber":"41-075-28","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-system-70-41-075-29","manufacturer":"Baxi","range":"Solo 3 PFL System","model":"Solo 3 PFL System 70","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-25/41-075-26/41-075-27/41-075-28/41-075-29/41-075-31; Comp No 5106278 Issue 1 (11/01)","gcNumber":"41-075-29","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-3-pfl-system-80-41-075-31","manufacturer":"Baxi","range":"Solo 3 PFL System","model":"Solo 3 PFL System 80","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-25/41-075-26/41-075-27/41-075-28/41-075-29/41-075-31; Comp No 5106278 Issue 1 (11/01)","gcNumber":"41-075-31","productNumber":null,"technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-30-r-ng-7738100809","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life","model":"Greenstar 8000 Life 30 R NG","aliases":["GR8300iW 30 R NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Life Regular; 6720883866 (2019/04) UK/IE; exact product 7738100809","gcNumber":"41-406-98","productNumber":"7738100809","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-35-r-ng-7738100810","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life","model":"Greenstar 8000 Life 35 R NG","aliases":["GR8300iW 35 R NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Life Regular; 6720883866 (2019/04) UK/IE; exact product 7738100810","gcNumber":"41-406-97","productNumber":"7738100810","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-40-r-ng-7738100811","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life","model":"Greenstar 8000 Life 40 R NG","aliases":["GR8300iW 40 R NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Life Regular; 6720883866 (2019/04) UK/IE; exact product 7738100811","gcNumber":"41-406-96","productNumber":"7738100811","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-45-r-ng-7738100812","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life","model":"Greenstar 8000 Life 45 R NG","aliases":["GR8300iW 45 R NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Life Regular; 6720883866 (2019/04) UK/IE; exact product 7738100812","gcNumber":"41-406-95","productNumber":"7738100812","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-50-r-ng-7738100813","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life","model":"Greenstar 8000 Life 50 R NG","aliases":["GR8300iW 50 R NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Life Regular; 6720883866 (2019/04) UK/IE; exact product 7738100813","gcNumber":"41-406-94","productNumber":"7738100813","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-30-s-ng-7738100807","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life","model":"Greenstar 8000 Life 30 S NG","aliases":["GR8300iW 30 S NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Life System; 6720883858 (2019/02) UK/IE; exact product 7738100807","gcNumber":"41-406-91","productNumber":"7738100807","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-life-35-s-ng-7738100808","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Life","model":"Greenstar 8000 Life 35 S NG","aliases":["GR8300iW 35 S NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Life System; 6720883858 (2019/02) UK/IE; exact product 7738100808","gcNumber":"41-406-90","productNumber":"7738100808","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-style-30-s-ng-7738100805","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 30 S NG","aliases":["GR8700iW 30 S NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Style System; 6720883855 (2019/01) UK/IE; exact product 7738100805","gcNumber":"41-406-87","productNumber":"7738100805","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-style-35-s-ng-7738100806","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 35 S NG","aliases":["GR8700iW 35 S NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Style System; 6720883855 (2019/01) UK/IE; exact product 7738100806","gcNumber":"41-406-86","productNumber":"7738100806","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-style-30-sb-ng-7738100837","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 30 SB NG","aliases":["GR8700iW 30 SB NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Style System; 6720883855 (2019/01) UK/IE; exact product 7738100837","gcNumber":"41-406-83","productNumber":"7738100837","technicalData":{},"parts":[]},{"id":"worcester-greenstar-8000-style-35-sb-ng-7738100838","manufacturer":"Worcester Bosch","range":"Greenstar 8000 Style","model":"Greenstar 8000 Style 35 SB NG","aliases":["GR8700iW 35 SB NG"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Original Greenstar 8000 Style System; 6720883855 (2019/01) UK/IE; exact product 7738100838","gcNumber":"41-406-82","productNumber":"7738100838","technicalData":{},"parts":[]},{"id":"ideal-classic-lxff-230-41-387-24","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic LXFF 230","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-24","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lxff-240-41-387-25","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic LXFF 240","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-25","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lxff-250-41-387-26","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic LXFF 250","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-26","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lxff-260-41-387-27","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic LXFF 260","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-27","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lxff-270-41-387-28","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic LXFF 270","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-28","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lxff-280-41-387-29","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic LXFF 280","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-29","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-230-41-387-01","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic FF 230","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-01","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-240-41-387-02","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic FF 240","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-02","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-250-41-387-03","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic FF 250","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-03","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-260-41-387-04","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic FF 260","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-04","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-270-41-387-05","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic FF 270","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-05","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-280-41-387-06","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic FF 280","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-387-06","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff2-100-41-349-71","manufacturer":"Ideal","range":"Classic LXFF & FF","model":"Classic FF2 100","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-24/41-387-25/41-387-26/41-387-27/41-387-28/41-387-29/41-387-01/41-387-02/41-387-03/41-387-04/41-387-05/41-387-06/41-349-71 ; UIN 111497 A0","gcNumber":"41-349-71","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lx-rs-230-41-387-33","manufacturer":"Ideal","range":"Classic LX RS & RS","model":"Classic LX RS 230","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-33/41-387-34/41-387-35/41-387-36/41-387-10/41-387-11/41-387-12/41-387-13 ; UIN 111499 A0","gcNumber":"41-387-33","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lx-rs-240-41-387-34","manufacturer":"Ideal","range":"Classic LX RS & RS","model":"Classic LX RS 240","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-33/41-387-34/41-387-35/41-387-36/41-387-10/41-387-11/41-387-12/41-387-13 ; UIN 111499 A0","gcNumber":"41-387-34","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lx-rs-250-41-387-35","manufacturer":"Ideal","range":"Classic LX RS & RS","model":"Classic LX RS 250","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-33/41-387-34/41-387-35/41-387-36/41-387-10/41-387-11/41-387-12/41-387-13 ; UIN 111499 A0","gcNumber":"41-387-35","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-lx-rs-260-41-387-36","manufacturer":"Ideal","range":"Classic LX RS & RS","model":"Classic LX RS 260","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-33/41-387-34/41-387-35/41-387-36/41-387-10/41-387-11/41-387-12/41-387-13 ; UIN 111499 A0","gcNumber":"41-387-36","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-230-41-387-10","manufacturer":"Ideal","range":"Classic LX RS & RS","model":"Classic RS 230","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-33/41-387-34/41-387-35/41-387-36/41-387-10/41-387-11/41-387-12/41-387-13 ; UIN 111499 A0","gcNumber":"41-387-10","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-240-41-387-11","manufacturer":"Ideal","range":"Classic LX RS & RS","model":"Classic RS 240","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-33/41-387-34/41-387-35/41-387-36/41-387-10/41-387-11/41-387-12/41-387-13 ; UIN 111499 A0","gcNumber":"41-387-11","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-250-41-387-12","manufacturer":"Ideal","range":"Classic LX RS & RS","model":"Classic RS 250","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-33/41-387-34/41-387-35/41-387-36/41-387-10/41-387-11/41-387-12/41-387-13 ; UIN 111499 A0","gcNumber":"41-387-12","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-260-41-387-13","manufacturer":"Ideal","range":"Classic LX RS & RS","model":"Classic RS 260","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-387-33/41-387-34/41-387-35/41-387-36/41-387-10/41-387-11/41-387-12/41-387-13 ; UIN 111499 A0","gcNumber":"41-387-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-british-gas-330-rd1-41-392-13","manufacturer":"Ideal","range":"British Gas RD1","model":"British Gas 330 RD1","aliases":["Scottish Gas 330 RD1","British Gas 330 RD1","330 RD1"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-13/41-392-16/41-392-17/41-392-20/41-392-21/41-392-24/41-392-25 ; UIN 157022 A05 (July2003)","gcNumber":"41-392-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-british-gas-340-rd1-41-392-16","manufacturer":"Ideal","range":"British Gas RD1","model":"British Gas 340 RD1","aliases":["Scottish Gas 340 RD1","British Gas 340 RD1","340 RD1"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-13/41-392-16/41-392-17/41-392-20/41-392-21/41-392-24/41-392-25 ; UIN 157022 A05 (July2003)","gcNumber":"41-392-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-british-gas-350-rd1-41-392-17","manufacturer":"Ideal","range":"British Gas RD1","model":"British Gas 350 RD1","aliases":["Scottish Gas 350 RD1","British Gas 350 RD1","350 RD1"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-13/41-392-16/41-392-17/41-392-20/41-392-21/41-392-24/41-392-25 ; UIN 157022 A05 (July2003)","gcNumber":"41-392-17","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-british-gas-360-rd1-41-392-20","manufacturer":"Ideal","range":"British Gas RD1","model":"British Gas 360 RD1","aliases":["Scottish Gas 360 RD1","British Gas 360 RD1","360 RD1"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-13/41-392-16/41-392-17/41-392-20/41-392-21/41-392-24/41-392-25 ; UIN 157022 A05 (July2003)","gcNumber":"41-392-20","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-british-gas-370-rd1-41-392-21","manufacturer":"Ideal","range":"British Gas RD1","model":"British Gas 370 RD1","aliases":["Scottish Gas 370 RD1","British Gas 370 RD1","370 RD1"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-13/41-392-16/41-392-17/41-392-20/41-392-21/41-392-24/41-392-25 ; UIN 157022 A05 (July2003)","gcNumber":"41-392-21","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-british-gas-380-rd1-41-392-24","manufacturer":"Ideal","range":"British Gas RD1","model":"British Gas 380 RD1","aliases":["Scottish Gas 380 RD1","British Gas 380 RD1","380 RD1"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-13/41-392-16/41-392-17/41-392-20/41-392-21/41-392-24/41-392-25 ; UIN 157022 A05 (July2003)","gcNumber":"41-392-24","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-british-gas-3100-rd1-41-392-25","manufacturer":"Ideal","range":"British Gas RD1","model":"British Gas 3100 RD1","aliases":["Scottish Gas 3100 RD1","British Gas 3100 RD1","3100 RD1"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-13/41-392-16/41-392-17/41-392-20/41-392-21/41-392-24/41-392-25 ; UIN 157022 A05 (July2003)","gcNumber":"41-392-25","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-optia-ff30-41-391-54","manufacturer":"Ideal","range":"Optia FF","model":"Optia FF30","aliases":["Plumb Center Optia FF 30","Optia FF 30"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-54/41-391-95/41-391-96/41-391-97/41-391-98/41-391-99/41-392-01 ; UIN 200776 A04 (April2005)","gcNumber":"41-391-54","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-optia-ff40-41-391-95","manufacturer":"Ideal","range":"Optia FF","model":"Optia FF40","aliases":["Plumb Center Optia FF 40","Optia FF 40"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-54/41-391-95/41-391-96/41-391-97/41-391-98/41-391-99/41-392-01 ; UIN 200776 A04 (April2005)","gcNumber":"41-391-95","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-optia-ff50-41-391-96","manufacturer":"Ideal","range":"Optia FF","model":"Optia FF50","aliases":["Plumb Center Optia FF 50","Optia FF 50"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-54/41-391-95/41-391-96/41-391-97/41-391-98/41-391-99/41-392-01 ; UIN 200776 A04 (April2005)","gcNumber":"41-391-96","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-optia-ff60-41-391-97","manufacturer":"Ideal","range":"Optia FF","model":"Optia FF60","aliases":["Plumb Center Optia FF 60","Optia FF 60"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-54/41-391-95/41-391-96/41-391-97/41-391-98/41-391-99/41-392-01 ; UIN 200776 A04 (April2005)","gcNumber":"41-391-97","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-optia-ff70-41-391-98","manufacturer":"Ideal","range":"Optia FF","model":"Optia FF70","aliases":["Plumb Center Optia FF 70","Optia FF 70"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-54/41-391-95/41-391-96/41-391-97/41-391-98/41-391-99/41-392-01 ; UIN 200776 A04 (April2005)","gcNumber":"41-391-98","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-optia-ff80-41-391-99","manufacturer":"Ideal","range":"Optia FF","model":"Optia FF80","aliases":["Plumb Center Optia FF 80","Optia FF 80"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-54/41-391-95/41-391-96/41-391-97/41-391-98/41-391-99/41-392-01 ; UIN 200776 A04 (April2005)","gcNumber":"41-391-99","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-optia-ff100-41-392-01","manufacturer":"Ideal","range":"Optia FF","model":"Optia FF100","aliases":["Plumb Center Optia FF 100","Optia FF 100"],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-54/41-391-95/41-391-96/41-391-97/41-391-98/41-391-99/41-392-01 ; UIN 200776 A04 (April2005)","gcNumber":"41-392-01","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-40-ff-41-349-78","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super 40 FF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-78/41-349-79/41-349-80/41-349-81/41-349-82 ; UIN 153419 A0","gcNumber":"41-349-78","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-50-ff-41-349-79","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super 50 FF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-78/41-349-79/41-349-80/41-349-81/41-349-82 ; UIN 153419 A0","gcNumber":"41-349-79","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-60-ff-41-349-80","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super 60 FF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-78/41-349-79/41-349-80/41-349-81/41-349-82 ; UIN 153419 A0","gcNumber":"41-349-80","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-70-ff-41-349-81","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super 70 FF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-78/41-349-79/41-349-80/41-349-81/41-349-82 ; UIN 153419 A0","gcNumber":"41-349-81","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-80-ff-41-349-82","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super 80 FF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-78/41-349-79/41-349-80/41-349-81/41-349-82 ; UIN 153419 A0","gcNumber":"41-349-82","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs3-40-41-349-27","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS3/40","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-27/41-349-28/41-349-29/41-349-30/41-349-31 ; UIN 151907 A0","gcNumber":"41-349-27","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs3-50-41-349-28","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS3/50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-27/41-349-28/41-349-29/41-349-30/41-349-31 ; UIN 151907 A0","gcNumber":"41-349-28","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs3-60-41-349-29","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS3/60","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-27/41-349-28/41-349-29/41-349-30/41-349-31 ; UIN 151907 A0","gcNumber":"41-349-29","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs3-70-41-349-30","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS3/70","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-27/41-349-28/41-349-29/41-349-30/41-349-31 ; UIN 151907 A0","gcNumber":"41-349-30","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs3-80-41-349-31","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS3/80","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-27/41-349-28/41-349-29/41-349-30/41-349-31 ; UIN 151907 A0","gcNumber":"41-349-31","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf3-40-41-348-10","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF3/40","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-10/41-348-12/41-348-13/41-348-14/41-348-16 ; UIN 151909 A0","gcNumber":"41-348-10","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf3-50-41-348-12","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF3/50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-10/41-348-12/41-348-13/41-348-14/41-348-16 ; UIN 151909 A0","gcNumber":"41-348-12","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf3-60-41-348-13","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF3/60","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-10/41-348-12/41-348-13/41-348-14/41-348-16 ; UIN 151909 A0","gcNumber":"41-348-13","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf3-70-41-348-14","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF3/70","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-10/41-348-12/41-348-13/41-348-14/41-348-16 ; UIN 151909 A0","gcNumber":"41-348-14","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf3-80-41-348-16","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF3/80","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-10/41-348-12/41-348-13/41-348-14/41-348-16 ; UIN 151909 A0","gcNumber":"41-348-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-2-30-pf-41-077-71","manufacturer":"Baxi","range":"Solo 2 PF","model":"Solo 2 30 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-71/41-077-72/41-077-73/41-077-74/41-075-01/41-077-75 ; Comp No 230988 Issue22 (11/98)","gcNumber":"41-077-71","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-2-40-pf-41-077-72","manufacturer":"Baxi","range":"Solo 2 PF","model":"Solo 2 40 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-71/41-077-72/41-077-73/41-077-74/41-075-01/41-077-75 ; Comp No 230988 Issue22 (11/98)","gcNumber":"41-077-72","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-2-50-pf-41-077-73","manufacturer":"Baxi","range":"Solo 2 PF","model":"Solo 2 50 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-71/41-077-72/41-077-73/41-077-74/41-075-01/41-077-75 ; Comp No 230988 Issue22 (11/98)","gcNumber":"41-077-73","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-2-60-pf-41-077-74","manufacturer":"Baxi","range":"Solo 2 PF","model":"Solo 2 60 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-71/41-077-72/41-077-73/41-077-74/41-075-01/41-077-75 ; Comp No 230988 Issue22 (11/98)","gcNumber":"41-077-74","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-2-70-pf-41-075-01","manufacturer":"Baxi","range":"Solo 2 PF","model":"Solo 2 70 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-71/41-077-72/41-077-73/41-077-74/41-075-01/41-077-75 ; Comp No 230988 Issue22 (11/98)","gcNumber":"41-075-01","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-2-80-pf-41-077-75","manufacturer":"Baxi","range":"Solo 2 PF","model":"Solo 2 80 PF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-71/41-077-72/41-077-73/41-077-74/41-075-01/41-077-75 ; Comp No 230988 Issue22 (11/98)","gcNumber":"41-077-75","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-12-he-41-075-50","manufacturer":"Baxi","range":"Solo HE","model":"Solo 12 HE","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-50/41-075-46/41-075-51/41-075-45/41-075-44 ; Comp No 5120309 Issue3 (7/07)","gcNumber":"41-075-50","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-15-he-41-075-46","manufacturer":"Baxi","range":"Solo HE","model":"Solo 15 HE","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-50/41-075-46/41-075-51/41-075-45/41-075-44 ; Comp No 5120309 Issue3 (7/07)","gcNumber":"41-075-46","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-18-he-41-075-51","manufacturer":"Baxi","range":"Solo HE","model":"Solo 18 HE","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-50/41-075-46/41-075-51/41-075-45/41-075-44 ; Comp No 5120309 Issue3 (7/07)","gcNumber":"41-075-51","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-24-he-41-075-45","manufacturer":"Baxi","range":"Solo HE","model":"Solo 24 HE","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-50/41-075-46/41-075-51/41-075-45/41-075-44 ; Comp No 5120309 Issue3 (7/07)","gcNumber":"41-075-45","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-30-he-41-075-44","manufacturer":"Baxi","range":"Solo HE","model":"Solo 30 HE","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-50/41-075-46/41-075-51/41-075-45/41-075-44 ; Comp No 5120309 Issue3 (7/07)","gcNumber":"41-075-44","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-slimline-rs3-40-41-348-04","manufacturer":"Ideal","range":"Mexico Slimline RS","model":"Mexico Slimline RS3/40","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-04/41-348-06 ; UIN 151906 A0","gcNumber":"41-348-04","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-slimline-rs3-50-41-348-06","manufacturer":"Ideal","range":"Mexico Slimline RS","model":"Mexico Slimline RS3/50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-04/41-348-06 ; UIN 151906 A0","gcNumber":"41-348-06","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-100-ff-41-349-83","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super 100 FF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-83/41-349-84 ; UIN 153420 A0","gcNumber":"41-349-83","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-125-ff-41-349-84","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super 125 FF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-83/41-349-84 ; UIN 153420 A0","gcNumber":"41-349-84","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf495-41-392-85","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF495","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-85/41-392-86/41-392-87 ; UIN 200944 A02 (May2004)","gcNumber":"41-392-85","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf4120-41-392-86","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF4120","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-85/41-392-86/41-392-87 ; UIN 200944 A02 (May2004)","gcNumber":"41-392-86","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf4140-41-392-87","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF4140","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-85/41-392-86/41-392-87 ; UIN 200944 A02 (May2004)","gcNumber":"41-392-87","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs440-41-392-74","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS440","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-74/41-392-75/41-392-76/41-392-77 ; UIN 200941 A02 (May2004)","gcNumber":"41-392-74","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs450-41-392-75","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS450","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-74/41-392-75/41-392-76/41-392-77 ; UIN 200941 A02 (May2004)","gcNumber":"41-392-75","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs460-41-392-76","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS460","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-74/41-392-75/41-392-76/41-392-77 ; UIN 200941 A02 (May2004)","gcNumber":"41-392-76","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs470-41-392-77","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS470","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-74/41-392-75/41-392-76/41-392-77 ; UIN 200941 A02 (May2004)","gcNumber":"41-392-77","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-ff4100-41-392-31","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super FF4100","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-31/41-392-32 ; UIN 200940 A02 (June2004)","gcNumber":"41-392-31","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-ff4125-41-392-32","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super FF4125","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-31/41-392-32 ; UIN 200940 A02 (June2004)","gcNumber":"41-392-32","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-slimline-cf3-40-41-348-01","manufacturer":"Ideal","range":"Mexico Slimline CF","model":"Mexico Slimline CF3/40","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-01/41-348-03 ; UIN 151905 A0","gcNumber":"41-348-01","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-slimline-cf3-50-41-348-03","manufacturer":"Ideal","range":"Mexico Slimline CF","model":"Mexico Slimline CF3/50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-01/41-348-03 ; UIN 151905 A0","gcNumber":"41-348-03","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-ff440-41-392-26","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super FF440","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-26/41-392-27/41-392-28/41-392-29/41-392-30 ; UIN 200939 A02 (June2004)","gcNumber":"41-392-26","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-ff450-41-392-27","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super FF450","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-26/41-392-27/41-392-28/41-392-29/41-392-30 ; UIN 200939 A02 (June2004)","gcNumber":"41-392-27","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-ff460-41-392-28","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super FF460","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-26/41-392-27/41-392-28/41-392-29/41-392-30 ; UIN 200939 A02 (June2004)","gcNumber":"41-392-28","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-ff470-41-392-29","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super FF470","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-26/41-392-27/41-392-28/41-392-29/41-392-30 ; UIN 200939 A02 (June2004)","gcNumber":"41-392-29","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-ff480-41-392-30","manufacturer":"Ideal","range":"Mexico Super FF","model":"Mexico Super FF480","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-26/41-392-27/41-392-28/41-392-29/41-392-30 ; UIN 200939 A02 (June2004)","gcNumber":"41-392-30","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-se9-rs-41-395-44","manufacturer":"Ideal","range":"Classic SE RS","model":"Classic SE9 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-395-44/41-395-45/41-395-46/41-395-99 ; UIN 200547 A04 (August2004)","gcNumber":"41-395-44","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-se12-rs-41-395-45","manufacturer":"Ideal","range":"Classic SE RS","model":"Classic SE12 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-395-44/41-395-45/41-395-46/41-395-99 ; UIN 200547 A04 (August2004)","gcNumber":"41-395-45","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-se15-rs-41-395-46","manufacturer":"Ideal","range":"Classic SE RS","model":"Classic SE15 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-395-44/41-395-45/41-395-46/41-395-99 ; UIN 200547 A04 (August2004)","gcNumber":"41-395-46","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-se18-rs-41-395-99","manufacturer":"Ideal","range":"Classic SE RS","model":"Classic SE18 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-395-44/41-395-45/41-395-46/41-395-99 ; UIN 200547 A04 (August2004)","gcNumber":"41-395-99","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs3-100-41-349-32","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS3/100","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-32/41-349-33 ; UIN 151908 A0","gcNumber":"41-349-32","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-rs3-125-41-349-33","manufacturer":"Ideal","range":"Mexico Super RS","model":"Mexico Super RS3/125","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-349-32/41-349-33 ; UIN 151908 A0","gcNumber":"41-349-33","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-slimline-ff330-41-392-02","manufacturer":"Ideal","range":"Classic Slimline FF","model":"Classic Slimline FF330","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-02/41-392-03/41-392-04/41-392-05 ; UIN 157020 A04 (February2003)","gcNumber":"41-392-02","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-slimline-ff340-41-392-03","manufacturer":"Ideal","range":"Classic Slimline FF","model":"Classic Slimline FF340","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-02/41-392-03/41-392-04/41-392-05 ; UIN 157020 A04 (February2003)","gcNumber":"41-392-03","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-slimline-ff350-41-392-04","manufacturer":"Ideal","range":"Classic Slimline FF","model":"Classic Slimline FF350","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-02/41-392-03/41-392-04/41-392-05 ; UIN 157020 A04 (February2003)","gcNumber":"41-392-04","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-slimline-ff360-41-392-05","manufacturer":"Ideal","range":"Classic Slimline FF","model":"Classic Slimline FF360","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-02/41-392-03/41-392-04/41-392-05 ; UIN 157020 A04 (February2003)","gcNumber":"41-392-05","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-330-41-392-09","manufacturer":"Ideal","range":"Classic RS","model":"Classic RS 330","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-09/41-392-10/41-392-11/41-392-12 ; UIN 157757 A04 (February2003)","gcNumber":"41-392-09","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-340-41-392-10","manufacturer":"Ideal","range":"Classic RS","model":"Classic RS 340","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-09/41-392-10/41-392-11/41-392-12 ; UIN 157757 A04 (February2003)","gcNumber":"41-392-10","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-350-41-392-11","manufacturer":"Ideal","range":"Classic RS","model":"Classic RS 350","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-09/41-392-10/41-392-11/41-392-12 ; UIN 157757 A04 (February2003)","gcNumber":"41-392-11","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-360-41-392-12","manufacturer":"Ideal","range":"Classic RS","model":"Classic RS 360","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-09/41-392-10/41-392-11/41-392-12 ; UIN 157757 A04 (February2003)","gcNumber":"41-392-12","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-30-41-429-35","manufacturer":"Ideal","range":"Classic RS","model":"Classic RS 30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-35/41-429-36/41-429-37/41-429-38 ; UIN 116771 A06 (August1994)","gcNumber":"41-429-35","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-40-41-429-36","manufacturer":"Ideal","range":"Classic RS","model":"Classic RS 40","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-35/41-429-36/41-429-37/41-429-38 ; UIN 116771 A06 (August1994)","gcNumber":"41-429-36","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-50-41-429-37","manufacturer":"Ideal","range":"Classic RS","model":"Classic RS 50","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-35/41-429-36/41-429-37/41-429-38 ; UIN 116771 A06 (August1994)","gcNumber":"41-429-37","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-rs-60-41-429-38","manufacturer":"Ideal","range":"Classic RS","model":"Classic RS 60","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-35/41-429-36/41-429-37/41-429-38 ; UIN 116771 A06 (August1994)","gcNumber":"41-429-38","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-340-lf-41-392-90","manufacturer":"Ideal","range":"Classic FF LF","model":"Classic FF 340 LF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-90/41-392-91/41-392-92 ; UIN 157026 A03 (March2003)","gcNumber":"41-392-90","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-350-lf-41-392-91","manufacturer":"Ideal","range":"Classic FF LF","model":"Classic FF 350 LF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-90/41-392-91/41-392-92 ; UIN 157026 A03 (March2003)","gcNumber":"41-392-91","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-ff-360-lf-41-392-92","manufacturer":"Ideal","range":"Classic FF LF","model":"Classic FF 360 LF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-392-90/41-392-91/41-392-92 ; UIN 157026 A03 (March2003)","gcNumber":"41-392-92","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf3-100-41-348-18","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF3/100","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-18/41-348-20/41-348-21 ; UIN 151910 A0","gcNumber":"41-348-18","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf3-125-41-348-20","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF3/125","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-18/41-348-20/41-348-21 ; UIN 151910 A0","gcNumber":"41-348-20","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-super-cf3-140-41-348-21","manufacturer":"Ideal","range":"Mexico Super CF","model":"Mexico Super CF3/140","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-348-18/41-348-20/41-348-21 ; UIN 151910 A0","gcNumber":"41-348-21","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-icos-he30-41-399-10","manufacturer":"Ideal","range":"icos","model":"icos HE30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-399-10/41-399-16 ; UIN 202414 A06 (January2008)","gcNumber":"41-399-10","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-icos-he36-41-399-16","manufacturer":"Ideal","range":"icos","model":"icos HE36","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-399-10/41-399-16 ; UIN 202414 A06 (January2008)","gcNumber":"41-399-16","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-icos-system-m3080-41-391-52","manufacturer":"Ideal","range":"icos System","model":"icos System m3080","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-52 ; UIN 156416 A08 (July2003)","gcNumber":"41-391-52","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-icos-m3080-41-391-49","manufacturer":"Ideal","range":"icos","model":"icos m3080","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-49 ; UIN 155695 A08 (July2003)","gcNumber":"41-391-49","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-isar-m30100-47-348-15","manufacturer":"Ideal","range":"isar","model":"isar m30100","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-15 ; UIN 156412 A08 (July2003)","gcNumber":"47-348-15","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-m3050-41-391-50","manufacturer":"Ideal","range":"Classic m","model":"Classic m3050","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-50/41-391-51 ; UIN 156124 A01 (June2001)","gcNumber":"41-391-50","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-m5080-41-391-51","manufacturer":"Ideal","range":"Classic m","model":"Classic m5080","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-391-50/41-391-51 ; UIN 156124 A01 (June2001)","gcNumber":"41-391-51","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-he15-41-429-39","manufacturer":"Ideal","range":"Mexico HE","model":"Mexico HE15","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-39/41-429-65/41-429-98/41-429-99/41-415-20 ; UIN 201787 A09 (March2013)","gcNumber":"41-429-39","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-he18-41-429-65","manufacturer":"Ideal","range":"Mexico HE","model":"Mexico HE18","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-39/41-429-65/41-429-98/41-429-99/41-415-20 ; UIN 201787 A09 (March2013)","gcNumber":"41-429-65","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-he24-41-429-98","manufacturer":"Ideal","range":"Mexico HE","model":"Mexico HE24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-39/41-429-65/41-429-98/41-429-99/41-415-20 ; UIN 201787 A09 (March2013)","gcNumber":"41-429-98","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-he30-41-429-99","manufacturer":"Ideal","range":"Mexico HE","model":"Mexico HE30","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-39/41-429-65/41-429-98/41-429-99/41-415-20 ; UIN 201787 A09 (March2013)","gcNumber":"41-429-99","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-mexico-he36-41-415-20","manufacturer":"Ideal","range":"Mexico HE","model":"Mexico HE36","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-429-39/41-429-65/41-429-98/41-429-99/41-415-20 ; UIN 201787 A09 (March2013)","gcNumber":"41-415-20","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-excel-he-c24-47-348-35","manufacturer":"Ideal","range":"Excel HE","model":"Excel HE C24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-35/47-348-36/47-348-37 ; UIN 201279 A06 (November2007)","gcNumber":"47-348-35","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-excel-he-c28-47-348-36","manufacturer":"Ideal","range":"Excel HE","model":"Excel HE C28","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-35/47-348-36/47-348-37 ; UIN 201279 A06 (November2007)","gcNumber":"47-348-36","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-excel-he-c32-47-348-37","manufacturer":"Ideal","range":"Excel HE","model":"Excel HE C32","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-35/47-348-36/47-348-37 ; UIN 201279 A06 (November2007)","gcNumber":"47-348-37","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-elise-he15-41-399-97","manufacturer":"Ideal","range":"Elise HE","model":"Elise HE15","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 41-399-97/41-399-98 ; UIN 203949 A04 (December2008)","gcNumber":"41-399-97","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-elise-he24-41-399-98","manufacturer":"Ideal","range":"Elise HE","model":"Elise HE24","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"V3 Flue System; Manufacturer GC family 41-399-97/41-399-98 ; UIN 203949 A04 (December2008)","gcNumber":"41-399-98","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-response-80-47-348-02","manufacturer":"Ideal","range":"Response","model":"Response 80","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-02/47-348-04/47-348-01 ; UIN 152318 A12 (April2003)","gcNumber":"47-348-02","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-response-100-47-348-04","manufacturer":"Ideal","range":"Response","model":"Response 100","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-02/47-348-04/47-348-01 ; UIN 152318 A12 (April2003)","gcNumber":"47-348-04","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-response-120-47-348-01","manufacturer":"Ideal","range":"Response","model":"Response 120","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 47-348-02/47-348-04/47-348-01 ; UIN 152318 A12 (April2003)","gcNumber":"47-348-01","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-he9-41-415-58","manufacturer":"Ideal","range":"Classic HE","model":"Classic HE9","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-415-58/41-415-59/41-421-45/41-421-46 ; UIN 201850 A06 (January2008)","gcNumber":"41-415-58","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-he12-41-415-59","manufacturer":"Ideal","range":"Classic HE","model":"Classic HE12","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-415-58/41-415-59/41-421-45/41-421-46 ; UIN 201850 A06 (January2008)","gcNumber":"41-415-59","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-he15-41-421-45","manufacturer":"Ideal","range":"Classic HE","model":"Classic HE15","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-415-58/41-415-59/41-421-45/41-421-46 ; UIN 201850 A06 (January2008)","gcNumber":"41-421-45","productNumber":null,"technicalData":{},"parts":[]},{"id":"ideal-classic-he18-41-421-46","manufacturer":"Ideal","range":"Classic HE","model":"Classic HE18","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-415-58/41-415-59/41-421-45/41-421-46 ; UIN 201850 A06 (January2008)","gcNumber":"41-421-46","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-40-of-41-077-80","manufacturer":"Baxi","range":"Boston 2 OF","model":"Boston 2 40 OF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-80/41-077-81/41-077-82/41-077-83/41-077-84; Comp No 235305 Issue 8 (4/00)","gcNumber":"41-077-80","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-50-of-41-077-81","manufacturer":"Baxi","range":"Boston 2 OF","model":"Boston 2 50 OF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-80/41-077-81/41-077-82/41-077-83/41-077-84; Comp No 235305 Issue 8 (4/00)","gcNumber":"41-077-81","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-60-of-41-077-82","manufacturer":"Baxi","range":"Boston 2 OF","model":"Boston 2 60 OF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-80/41-077-81/41-077-82/41-077-83/41-077-84; Comp No 235305 Issue 8 (4/00)","gcNumber":"41-077-82","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-70-of-41-077-83","manufacturer":"Baxi","range":"Boston 2 OF","model":"Boston 2 70 OF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-80/41-077-81/41-077-82/41-077-83/41-077-84; Comp No 235305 Issue 8 (4/00)","gcNumber":"41-077-83","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-80-of-41-077-84","manufacturer":"Baxi","range":"Boston 2 OF","model":"Boston 2 80 OF","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-80/41-077-81/41-077-82/41-077-83/41-077-84; Comp No 235305 Issue 8 (4/00)","gcNumber":"41-077-84","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-40-rs-41-077-85","manufacturer":"Baxi","range":"Boston 2 RS","model":"Boston 2 40 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-85/41-077-86/41-077-87/41-077-88/41-077-89; Comp No 235322 Issue 5 (6/00)","gcNumber":"41-077-85","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-50-rs-41-077-86","manufacturer":"Baxi","range":"Boston 2 RS","model":"Boston 2 50 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-85/41-077-86/41-077-87/41-077-88/41-077-89; Comp No 235322 Issue 5 (6/00)","gcNumber":"41-077-86","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-60-rs-41-077-87","manufacturer":"Baxi","range":"Boston 2 RS","model":"Boston 2 60 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-85/41-077-86/41-077-87/41-077-88/41-077-89; Comp No 235322 Issue 5 (6/00)","gcNumber":"41-077-87","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-70-rs-41-077-88","manufacturer":"Baxi","range":"Boston 2 RS","model":"Boston 2 70 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-85/41-077-86/41-077-87/41-077-88/41-077-89; Comp No 235322 Issue 5 (6/00)","gcNumber":"41-077-88","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-boston-2-80-rs-41-077-89","manufacturer":"Baxi","range":"Boston 2 RS","model":"Boston 2 80 RS","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-077-85/41-077-86/41-077-87/41-077-88/41-077-89; Comp No 235322 Issue 5 (6/00)","gcNumber":"41-077-89","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-12-he-a-41-075-65","manufacturer":"Baxi","range":"Solo HE A","model":"Solo 12 HE A","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-65/41-075-66/41-075-67/41-075-68/41-075-69; Comp No 7204218 06 (4/14)","gcNumber":"41-075-65","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-15-he-a-41-075-66","manufacturer":"Baxi","range":"Solo HE A","model":"Solo 15 HE A","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-65/41-075-66/41-075-67/41-075-68/41-075-69; Comp No 7204218 06 (4/14)","gcNumber":"41-075-66","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-18-he-a-41-075-67","manufacturer":"Baxi","range":"Solo HE A","model":"Solo 18 HE A","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-65/41-075-66/41-075-67/41-075-68/41-075-69; Comp No 7204218 06 (4/14)","gcNumber":"41-075-67","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-24-he-a-41-075-68","manufacturer":"Baxi","range":"Solo HE A","model":"Solo 24 HE A","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-65/41-075-66/41-075-67/41-075-68/41-075-69; Comp No 7204218 06 (4/14)","gcNumber":"41-075-68","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-solo-30-he-a-41-075-69","manufacturer":"Baxi","range":"Solo HE A","model":"Solo 30 HE A","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-075-65/41-075-66/41-075-67/41-075-68/41-075-69; Comp No 7204218 06 (4/14)","gcNumber":"41-075-69","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-13-heat-erp-41-470-34","manufacturer":"Baxi","range":"EcoBlue Advance Heat ErP","model":"EcoBlue Advance 13 Heat ErP","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-470-34/41-470-35/41-470-36/41-470-55/41-470-37/41-470-38; manual 7684198-01 (06/17)","gcNumber":"41-470-34","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-16-heat-erp-41-470-35","manufacturer":"Baxi","range":"EcoBlue Advance Heat ErP","model":"EcoBlue Advance 16 Heat ErP","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-470-34/41-470-35/41-470-36/41-470-55/41-470-37/41-470-38; manual 7684198-01 (06/17)","gcNumber":"41-470-35","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-19-heat-erp-41-470-36","manufacturer":"Baxi","range":"EcoBlue Advance Heat ErP","model":"EcoBlue Advance 19 Heat ErP","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-470-34/41-470-35/41-470-36/41-470-55/41-470-37/41-470-38; manual 7684198-01 (06/17)","gcNumber":"41-470-36","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-21-heat-erp-41-470-55","manufacturer":"Baxi","range":"EcoBlue Advance Heat ErP","model":"EcoBlue Advance 21 Heat ErP","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-470-34/41-470-35/41-470-36/41-470-55/41-470-37/41-470-38; manual 7684198-01 (06/17)","gcNumber":"41-470-55","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-25-heat-erp-41-470-37","manufacturer":"Baxi","range":"EcoBlue Advance Heat ErP","model":"EcoBlue Advance 25 Heat ErP","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-470-34/41-470-35/41-470-36/41-470-55/41-470-37/41-470-38; manual 7684198-01 (06/17)","gcNumber":"41-470-37","productNumber":null,"technicalData":{},"parts":[]},{"id":"baxi-ecoblue-advance-30-heat-erp-41-470-38","manufacturer":"Baxi","range":"EcoBlue Advance Heat ErP","model":"EcoBlue Advance 30 Heat ErP","aliases":[],"boilerType":"unknown","fuel":"Natural Gas","generation":"Manufacturer GC family 41-470-34/41-470-35/41-470-36/41-470-55/41-470-37/41-470-38; manual 7684198-01 (06/17)","gcNumber":"41-470-38","productNumber":null,"technicalData":{},"parts":[]},{"id":"firebird-enviromax-combi-c20-1764124b","manufacturer":"Firebird","range":"Enviromax Combi C","model":"Enviromax Combi C20","aliases":["Firebird Enviromax Combi C20","Enviromax Combi C 20","Enviro Max Combi C20"],"boilerType":"combi","fuel":"Oil","generation":null,"gcNumber":null,"productNumber":null,"technicalData":{},"parts":[]},{"id":"worcester-greenstar-9i-system-erp-41-406-21","manufacturer":"Worcester Bosch","range":"Greenstar i System ErP","model":"Greenstar 9i System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-406-21","productNumber":null,"technicalData":{},"parts":[]},{"id":"worcester-greenstar-12i-system-erp-41-406-23","manufacturer":"Worcester Bosch","range":"Greenstar i System ErP","model":"Greenstar 12i System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-406-23","productNumber":null,"technicalData":{},"parts":[]},{"id":"worcester-greenstar-15i-system-erp-41-406-25","manufacturer":"Worcester Bosch","range":"Greenstar i System ErP","model":"Greenstar 15i System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-406-25","productNumber":null,"technicalData":{},"parts":[]},{"id":"worcester-greenstar-18i-system-erp-41-406-27","manufacturer":"Worcester Bosch","range":"Greenstar i System ErP","model":"Greenstar 18i System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-406-27","productNumber":null,"technicalData":{},"parts":[]},{"id":"worcester-greenstar-21i-system-erp-41-406-29","manufacturer":"Worcester Bosch","range":"Greenstar i System ErP","model":"Greenstar 21i System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-406-29","productNumber":null,"technicalData":{},"parts":[]},{"id":"worcester-greenstar-24i-system-erp-41-406-31","manufacturer":"Worcester Bosch","range":"Greenstar i System ErP","model":"Greenstar 24i System ErP","aliases":[],"boilerType":"system","fuel":"Natural Gas","generation":null,"gcNumber":"41-406-31","productNumber":null,"technicalData":{},"parts":[]}],["ATAG","Alpha","Ariston","Baxi","Faber","Ferroli","Firebird","Flavel","Gazco","Glow-worm","Grant","Ideal","Intergas","Keston","Kinder","Main","Mistral","Navien","Potterton","Robinson Willey","Trianco","Vaillant","Valor","Verine","Viessmann","Vokera","Warmflow","Worcester Bosch"],{"linkStatus":{"schemaVersion":1,"links":{"https://www.pkc.gov.uk/media/51269/Baxi-Bermuda-57-4M/pdf/Baxi-Bermuda-57_4M_Manual.pdf?m=1687858810380":{"status":"available","httpStatus":200,"checkedOn":"9 October 2026","checkReport":"docs/reports/production-readiness-20261009/live-document-checks.json"}}},"boilers":{},"workflows":{"boilers":{}},"onsite":{"boilers":{},"assets":{}},"compact":{"boilers":{}}},(function formatCombustion(entries, fga = null, contextId = null) {
  if (fga) {
    if (contextId === null && fga.selection && !fga.selection.required) contextId = fga.selection.contexts[0]?.id ?? null;
    const labels = { co2: "CO\u2082 (%)", o2: "O\u2082 (%)", co: "CO (ppm)", ratio: "CO/CO\u2082 ratio", flueTemperature: "Flue temp. (\xB0C)", draught: "Draught (mbar)", efficiency: "Efficiency (%)", smokeNumber: "Smoke number", oilPumpPressure: "Oil pump (" + (fga.metrics.oilPumpPressure?.unit || "bar") + ")" };
    const kinds = { target: "TARGET", "acceptable-range": "ACCEPTABLE RANGE", "maximum-limit": "MAXIMUM LIMIT", "minimum-limit": "MINIMUM LIMIT", "reference-value": "REFERENCE VALUE", "nominal-reference": "NOMINAL REFERENCE" };
    const service = { classification: "manufacturer-specification", sourceIds: [], rows: [], notes: [], conditions: [], entries, context: "service" };
    const nominal = { classification: "manufacturer-specification", sourceIds: [], rows: [], notes: [], conditions: [], entries: [], context: "nominal-performance", title: "Nominal flue temperatures \u2014 not service limits" };
    const guidance = { classification: "industry-guidance", sourceIds: [], rows: [], notes: [], conditions: [], entries: [], context: "commissioning-guidance", title: "Commissioning guidance \u2014 separate conditions" };
    for (const [metric, m] of Object.entries(fga.metrics)) {
      const readings = m.readings.filter((r) => !fga.selection || r.contextIds?.includes(contextId));
      for (const r of readings) {
        const group = r.context === "service" ? service : r.context === "nominal-performance" ? nominal : guidance;
        let row = group.rows.find((x) => x.test === labels[metric] && x.applicability === (r.testCondition ?? r.applicability ?? "") && !r.modes.some((mode) => x[mode]));
        if (!row) {
          row = { test: labels[metric], applicability: r.testCondition ?? r.applicability ?? "", sourceIds: [...r.sourceIds], interpretation: r.interpretation };
          group.rows.push(row);
        }
        row.sourceIds = [.../* @__PURE__ */ new Set([...row.sourceIds, ...r.sourceIds])];
        for (const mode of r.modes) row[mode] = { target: r.value, tolerance: r.tolerance, qualification: r.qualification, kind: kinds[r.interpretation] };
        group.sourceIds.push(...r.sourceIds);
      }
      if (!readings.some((r) => r.context === "service")) service.rows.push({ test: labels[metric], applicability: "" });
    }
    const captions = { warmUp: "Warm-up", testMode: "Test mode", probeLocation: "Probe", outputCondition: "Measurement", adjustmentTolerance: "Tolerance", specialConditions: "Conditions", safetyNotes: "Safety" };
    for (const [key, values] of Object.entries(fga.conditions)) {
      for (const v of values) {
        if (fga.selection && !v.contextIds?.includes(contextId)) continue;
        const group = v.context === "commissioning-guidance" ? guidance : v.context === "nominal-performance" ? nominal : service;
        group.notes.push({ label: captions[key], value: v.value, secondary: key === "testMode" });
        group.sourceIds.push(...v.sourceIds);
      }
    }
    for (const v of entries) if (v.label === "Flue integrity \u2014 air inlet sample") {
      service.notes.push({ label: v.label, value: v.value, secondary: true });
      service.sourceIds.push(...v.sourceIds);
    }
    for (const g of [service, nominal, guidance]) g.sourceIds = [...new Set(g.sourceIds)];
    return [service, ...[nominal, guidance].filter((g) => g.rows.length)];
  }
  const groups = [];
  const groupFor = (v) => {
    const key = JSON.stringify([v.classification, v.sourceIds]);
    let g = groups.find((g2) => g2.key === key);
    if (!g) {
      g = { key, classification: v.classification, sourceIds: v.sourceIds, rows: [], notes: [], conditions: [], entries: [] };
      groups.push(g);
    }
    g.entries.push(v);
    return g;
  };
  for (const v of entries) {
    const g = groupFor(v), mode = /minimum/i.test(v.label) ? "min" : /maximum/i.test(v.label) ? "max" : null;
    if (v.label === "Measurement conditions") {
      g.conditions.push(String(v.value));
      continue;
    }
    if (v.label === "Flue integrity \u2014 air inlet sample") {
      g.notes.push({ label: v.label, value: String(v.value) });
      continue;
    }
    const put = (test, cell, applicability = "") => {
      let row = g.rows.find((r) => r.test === test && r.applicability === applicability && !r[mode || "both"]);
      if (!row) {
        row = { test, applicability };
        g.rows.push(row);
      }
      row[mode || "both"] = cell;
    };
    const ri = String(v.value).match(/^([\d.]+%) (±[\d.]+) for an existing appliance\. After cleaning\/component replacement or adjustment, use (±[\d.]+)\.$/);
    if (mode && v.label.includes("CO\u2082") && ri) {
      put("CO\u2082", { target: ri[1], tolerance: ri[2] }, "Existing appliance");
      put("CO\u2082", { target: ri[1], tolerance: ri[3] }, "After cleaning/component replacement or adjustment");
      continue;
    }
    const timing = String(v.value).match(/^Table 34: CO (<\d+ ppm) \(ratio ([\d.]+)\), (.+)$/);
    if (v.label === "CO / timing" && timing) {
      put("CO", { target: timing[1] });
      put("CO/CO\u2082 ratio", { target: timing[2] });
      g.conditions.push("Table 34: " + timing[3]);
      continue;
    }
    if (!mode) {
      g.notes.push({ label: v.label, value: String(v.value) });
      continue;
    }
    for (const part of String(v.value).split(/;\s*/)) {
      const token = part.match(/^(CO₂|O₂|CO) (.+)$/);
      if (!token) {
        g.notes.push({ label: v.label, value: part });
        continue;
      }
      const metric = token[1], value = token[2];
      if (metric === "CO") {
        const m = value.match(/^(<\d+ ppm)\.?\s*(.*)$/);
        if (m) {
          put(metric, { target: m[1] });
          if (m[2]) g.notes.push({ label: v.label, value: m[2] });
        } else g.notes.push({ label: v.label, value: part });
      } else {
        const m = value.match(/^((?:above )?[\d.]+(?:–[\d.]+)?%)(?: (±[\d.]+))?\.?((?:,? AND .*)?)$/);
        if (m) put(metric, { target: m[1], tolerance: m[2] || "", qualification: m[3].replace(/^,\s*/, "") });
        else g.notes.push({ label: v.label, value: part });
      }
    }
  }
  return groups;
}),(function createBoilerSearch(boilers) {
  const normal = (s) => String(s || "").normalize("NFKD").replace(/[\u0300-\u036f]/g, "").toLowerCase().replace(/(\d)([a-z])/g, "$1 $2").replace(/([a-z])(\d)/g, "$1 $2").replace(/[^a-z0-9]+/g, " ").trim().replace(/\s+/g, " ");
  const identifier = (s) => String(s || "").toLowerCase().replace(/[^a-z0-9]/g, "");
  const words = (s) => normal(s).split(" ").filter(Boolean);
  const redundant = /* @__PURE__ */ new Set(["greenstar", "bosch"]);
  const core = (s) => words(s).filter((t) => !redundant.has(t)).join(" ");
  const oneEdit = (a, b) => {
    if (a === b) return true;
    if (a.length < 4 || b.length < 4 || Math.abs(a.length - b.length) > 1 || /\d/.test(a + b)) return false;
    let i = 0, j = 0, edits = 0;
    while (i < a.length && j < b.length) {
      if (a[i] === b[j]) {
        i++;
        j++;
        continue;
      }
      if (++edits > 1) return false;
      if (a.length >= b.length) i++;
      if (b.length >= a.length) j++;
    }
    return edits + (a.length - i) + (b.length - j) <= 1;
  };
  const index = boilers.map((b) => {
    const aliases = Array.isArray(b.aliases) ? b.aliases : [];
    const models = [b.model, b.designation, ...aliases].filter(Boolean);
    const modelWords = new Set(models.flatMap(words));
    const identityWords = new Set([b.manufacturer, b.range, ...models, b.boilerType, b.fuel, b.variant, b.outputVariant, b.generation].filter((v) => typeof v === "string").flatMap(words));
    const type = normal(b.boilerType || b.technicalData?.boilerType?.value || "");
    if (/combi|combination/.test(type)) {
      identityWords.add("c");
      identityWords.add("combi");
    }
    if (/system/.test(type)) {
      identityWords.add("s");
      identityWords.add("system");
    }
    if (b.fuel === "Natural Gas") identityWords.add("ng");
    return { b, modelWords, identityWords, models: models.map(normal), cores: models.map(core), manufacturerWords: new Set(words(b.manufacturer)), gc: identifier(b.gcNumber), product: identifier(b.productNumber), technical: normal(Object.values(b.technicalData || {}).map((v) => v.value).join(" ")), parts: normal((b.parts || []).map((v) => v.value).join(" ")) };
  });
  return function find(query, { manufacturer = "", browse = false } = {}) {
    const text = normal(query), raw = identifier(String(query || "").replace(/^\s*(?:gc(?:\s*number)?|product(?:\s*(?:number|code))?)\s*[:#]?\s*/i, ""));
    if (!text && !browse && !manufacturer) return { matches: [], autoOpen: null, fuzzy: false, query: text };
    const tokens = words(query).filter((t) => !redundant.has(t));
    let candidates = [];
    for (const x of index) {
      if (manufacturer && x.b.manufacturer !== manufacturer) continue;
      let score = 0, kind = "", fuzzy = false;
      if (text && x.b.id === String(query).trim()) {
        score = 11e3;
        kind = "record-id";
      } else if (raw && x.gc && raw === x.gc) {
        score = 1e4;
        kind = "gc";
      } else if (raw && x.product && raw === x.product) {
        score = 9e3;
        kind = "product";
      } else if (!text) {
        score = 1;
        kind = "browse";
      } else {
        let changed = 0;
        const matched = tokens.every((t) => {
          if (x.identityWords.has(t)) return true;
          if ([...x.identityWords].some((w) => oneEdit(t, w))) {
            changed++;
            return true;
          }
          return false;
        });
        if (matched) {
          fuzzy = changed > 0;
          const modifiers = /* @__PURE__ */ new Set(["ng", "natural", "gas", "lpg"]);
          const withoutBrand = tokens.filter((t) => !x.manufacturerWords.has(t) && !modifiers.has(t));
          const exact = x.cores.some((m) => m.split(" ").filter((t) => !x.manufacturerWords.has(t) && !modifiers.has(t)).join(" ") === withoutBrand.join(" ")) || x.models.includes(text);
          score = fuzzy ? 1e3 : exact ? 5e3 : 3e3;
          score += tokens.filter((t) => x.modelWords.has(t)).length * 10;
          kind = fuzzy ? "suggestion" : exact ? "model" : "identity";
        } else if ((/[\d].*(?:l\s*\/\s*min|mbar|ppm|kw|bar)/i.test(query) || /^\d{6,}$/.test(raw)) && tokens.every((t) => words(x.technical + " " + x.parts).includes(t))) {
          score = 500;
          kind = "stored-value";
        }
      }
      if (score) candidates.push({ boiler: x.b, score, kind, fuzzy });
    }
    candidates.sort((a, b) => b.score - a.score || a.boiler.manufacturer.localeCompare(b.boiler.manufacturer) || a.boiler.model.localeCompare(b.boiler.model) || a.boiler.id.localeCompare(b.boiler.id));
    if (candidates[0] && ["gc", "product"].includes(candidates[0].kind)) candidates = candidates.filter((m) => m.kind === candidates[0].kind);
    const top = candidates[0], exactIDs = top && ["gc", "product"].includes(top.kind) ? candidates.filter((m) => m.kind === top.kind) : [];
    const autoOpen = top && !top.fuzzy && (exactIDs.length === 1 || !exactIDs.length && candidates.length === 1 && top.kind === "model" && tokens.some((t) => /^\d+$/.test(t))) ? top.boiler : null;
    return { matches: candidates, autoOpen, fuzzy: !!top?.fuzzy, query: text };
  };
}),(function createWorcesterSerialService(reference) {
  const normalise = (input) => typeof input === "string" ? input.replace(/[\s\u200B\uFEFF\-\u2010-\u2015]/g, "") : "";
  function age(date, asOf) {
    if (!date || !Number.isInteger(date.year) || !Number.isInteger(date.month) || date.month < 1 || date.month > 12 || date.year < 1900 || !/^\d{4}-\d{2}-\d{2}$/.test(asOf || "")) return null;
    const [y, m, d] = asOf.split("-").map(Number);
    if (m < 1 || m > 12 || d < 1 || d > new Date(Date.UTC(y, m, 0)).getUTCDate()) return null;
    const months = (y - date.year) * 12 + m - date.month;
    return months < 0 ? null : { years: Math.floor(months / 12), months: months % 12, asOf, approximate: true, basis: "manufacture-month" };
  }
  function lookup(fd) {
    if (!/^\d{3}$/.test(fd || "")) return [];
    return (reference.matrixRows || []).flatMap((row) => row.codes.flatMap((code, index) => code === fd ? [{ year: row.year, month: index + 1, sourceIds: row.sourceIds }] : []));
  }
  function inspect(input, options = {}) {
    const original = typeof input === "string" ? input : "", serial = normalise(input);
    const result = { original, normalised: serial, status: "unsupported", fd: null, manufactured: null, age: null, model: null, fuel: null, gcNumber: null, sourceIds: [], guarantee: null, checkerEligible: /^\d{23}$/.test(serial), message: "Manufacture date unavailable from verified Worcester information." };
    if (typeof input !== "string") {
      result.status = "invalid";
      result.message = "Enter the serial as text to preserve all digits.";
      return result;
    }
    if (!serial) {
      result.status = "empty";
      result.message = "Enter the serial from the appliance data badge.";
      return result;
    }
    if (!/^[a-zA-Z0-9]+$/.test(serial)) {
      result.status = "invalid";
      result.message = "Unexpected characters \u2014 check the original serial. Letters are retained; do not remove them to force a match.";
      return result;
    }
    result.candidates = [];
    result.confidence = "Unavailable";
    result.contextNotes = [];
    result.rejectedCandidates = [];
    const appliance = options.appliance, oil = /oil/i.test(options.fuel || appliance?.fuel || "") || appliance?.fuelFamily === "oil" || /Heatslave|Danesmoor|Camray/i.test(appliance?.model || "");
    if (oil) {
      result.message = "Oil serial format: no verified FD decoding rule. Use Worcester\u2019s official age-verification route.";
      return result;
    }
    if (appliance && (appliance.manufacturer !== "Worcester Bosch" || !/^Greenstar\b/i.test(appliance.model || "") || /\bHE\b|^Greenstar II\b/i.test(appliance.model || ""))) {
      result.message = "This legacy/model serial layout is not verified. No date is assigned to the selected appliance.";
      return result;
    }
    const fdOnly = options.inputKind === "fd";
    const rule = fdOnly ? null : reference.formats.find((f) => new RegExp(f.pattern).test(serial));
    if (!rule && !fdOnly) {
      if (/^\d+$/.test(serial) && serial.length < 20) {
        result.status = "incomplete";
        result.message = "Serial number appears incomplete, or uses an unsupported older format. Check the full data badge.";
      } else if (result.checkerEligible) result.message = "23-digit serial candidate; factory/layout not verified. Manufacture date unavailable.";
      return result;
    }
    if (fdOnly && !/^\d{3}$/.test(serial)) {
      result.status = "invalid";
      result.checkerEligible = false;
      result.message = "Enter exactly three FD digits. This is not a four-digit Bosch household-appliance code.";
      return result;
    }
    result.fd = fdOnly ? serial : serial.slice(rule.fdLocation.startDigit - 1, rule.fdLocation.endDigit);
    result.formatId = rule?.id || "manual-fd-reference";
    result.fdLocation = rule?.fdLocation || null;
    result.sourceIds = [.../* @__PURE__ */ new Set([...rule?.sourceIds || [], ...lookup(result.fd).flatMap((d) => d.sourceIds)])];
    const asOf = options.asOf || (/* @__PURE__ */ new Date()).toISOString().slice(0, 10);
    result.candidates = lookup(result.fd).map((d) => ({ ...d, age: age(d, asOf) }));
    if (!result.candidates.length) {
      result.status = "unmapped";
      result.message = "FD code is absent from the checked month matrix. Check the digits; no month or decade is inferred.";
      return result;
    }
    result.confidence = "Reference only";
    if (fdOnly) {
      result.status = "reference-only";
      result.checkerEligible = false;
      result.message = "Historical Bosch FD table lookup only. Serial-format applicability is unverified; this does not establish this boiler\u2019s manufacture date or age.";
      return result;
    }
    const stamp = (d) => d.year * 12 + d.month;
    const within = (d) => stamp(d) >= stamp(rule.dateWindow.from) && stamp(d) <= stamp(rule.dateWindow.to);
    result.rejectedCandidates = result.candidates.filter((d) => !within(d));
    result.candidates = result.candidates.filter(within);
    if (!result.candidates.length) {
      result.candidates = result.rejectedCandidates;
      result.status = "format-conflict";
      result.message = "The FD table date falls outside this verified Greenstar layout\u2019s period. A legacy/date-code system must be confirmed by Worcester; no appliance date or age is assumed.";
      return result;
    }
    const periods = reference.modelPeriods || [];
    const period = appliance && (periods.find((p) => p.modelPattern && new RegExp(p.modelPattern).test(appliance.model)) || periods.find((p) => p.ranges?.includes(appliance.range)));
    if (period) {
      result.sourceIds = [.../* @__PURE__ */ new Set([...result.sourceIds, ...period.sourceIds])];
      result.contextNotes.push("Model context: " + period.fromYear + (period.toYear ? "\u2013" + period.toYear : " onwards") + " \xB7 " + period.note);
      const fitting = result.candidates.filter((d) => d.year >= period.fromYear && (!period.toYear || d.year <= period.toYear));
      if (!fitting.length) {
        result.status = "model-conflict";
        result.message = "FD date conflicts with the selected model\u2019s documented range period/launch context. Confirm the model, badge and manufacture date with Worcester.";
        return result;
      }
      result.rejectedCandidates.push(...result.candidates.filter((d) => !fitting.includes(d)));
      result.candidates = fitting;
    } else result.contextNotes.push(appliance ? "Exact model production period unavailable; not inferred from manual publication/applicability dates." : "No model selected; exact model and production period are not verified by this serial.");
    if (result.candidates.some((d) => !d.age)) {
      result.status = "date-conflict";
      result.message = "The table includes a future date, or the age reference date is invalid. Confirm the badge/date; no decade is substituted.";
      return result;
    }
    if (result.candidates.length !== 1) {
      result.status = "ambiguous";
      result.message = "Several supported dates remain. Confirm the exact generation and manufacture date with Worcester; no date has been chosen.";
      return result;
    }
    const published = reference.formats.some((f) => f.serialPattern === serial);
    const gasContext = appliance || /natural gas|lpg|^ng$/i.test(options.fuel || "") || options.confirmGreenstarGas === true;
    if (!gasContext && !published) {
      result.status = "confirmation-required";
      result.message = "FD table date found, but appliance type is unconfirmed. Confirm this is a Greenstar gas data badge; oil and other legacy layouts are not verified.";
      return result;
    }
    const date = result.candidates[0];
    result.manufactured = { year: date.year, month: date.month };
    result.age = date.age;
    const officialExample = serial === reference.formats[1].serialPattern;
    result.status = officialExample ? "published-example" : "supported-reference";
    result.confidence = officialExample ? "High \xB7 manufacturer-dated example" : "Moderate \xB7 cross-checked FD matrix";
    result.message = officialExample ? "Matches Worcester\u2019s dated published example. Date only; this does not verify appliance identity." : "Supported Worcester serial layout and independently checked FD code. Confirm this is the selected appliance\u2019s data badge; no model/fuel/GC is inferred.";
    if (result.fd === "006" && rule === reference.formats[1]) result.contextNotes.push("FAQ boundary conflict: later layout is described as after July 2010, but its explicit example is June 2010. The dated example is retained.");
    return result;
  }
  function candidate(input) {
    const serial = normalise(input);
    return typeof input === "string" && (/^\d{23}$/.test(serial) || reference.formats.some((f) => new RegExp(f.pattern).test(serial)));
  }
  return { normalise, inspect, age, candidate, lookup };
}),{"schemaVersion":2,"manufacturer":"Worcester Bosch","status":"source-bound-fd-matrix","normalisation":"Internal whitespace and formatting hyphens only; original preserved unchanged; no numeric coercion.","sources":[{"id":"wb-fd-faq","title":"Where can I find the FD (serial) number on a Greenstar boiler?","url":"https://my.worcester-bosch.co.uk/professional/support/troubleshooting/faqs/gas-boiler-faqs/where-can-i-find-the-fd-serial-number-on-a-greenstar-boiler","reference":"Gas Boiler FAQs, two published examples; web page has no page number","checkedOn":"2026-10-07","kind":"official-manufacturer"},{"id":"wb-guarantee-check","title":"Official Worcester guarantee checker","url":"https://my.worcester-bosch.co.uk/guarantee-check/","reference":"Public 23-digit serial form; guarantee subject to servicing and terms","checkedOn":"2026-10-07","kind":"official-manufacturer"},{"id":"wb-professional-app","title":"Worcester Bosch Professional App — official age verification","url":"https://www.worcester-bosch.co.uk/professional/app","reference":"Other features include: Check a product’s age","checkedOn":"2026-10-07","kind":"official-manufacturer"},{"id":"wb-guarantee-terms","title":"Worcester guarantee terms and conditions","url":"https://www.worcester-bosch.co.uk/guarantees-terms-and-conditions","reference":"Official guarantee terms; validity must be confirmed by Worcester","checkedOn":"2026-10-07","kind":"official-manufacturer"},{"id":"bosch-2007-matrix","title":"Bosch Accessories 2007/08 — historical date table","url":"https://www.ep.ru/product/katalogs/BOSCH/prof_tool_add.pdf","kind":"manufacturer-document-republished","reference":"Bosch catalogue, printed/PDF p.571: 1998–2008; hosted by a distributor, not Worcester boiler-layout guidance.","checkedOn":"2026-10-08"},{"id":"bosch-2013-matrix","title":"Official Bosch Accessories 2013/14 — date table","url":"https://bosch-pt.com/PT_AC/gb/media/gb/ac_professional/files_8/AC_13_14_SK4_GBGB.pdf","kind":"official-manufacturer","reference":"Printed/PDF p.76: 2005–2015; general Bosch month-code corroboration, not Worcester appliance identity.","checkedOn":"2026-10-08"},{"id":"bosch-n41a","title":"Bosch N41A A4 — manufacturing-date standard (republished)","url":"https://boschwarrantyforms.com/wp-content/uploads/2021/06/Manufacturing-Date-Chart.pdf","kind":"manufacturer-document-republished","reference":"Robert Bosch GmbH, 4 497 016 721, 2008-09-09, pp.2–3, Tables 1–2; hosted by TSS Associates. Copy is outside the NormMaster update service; not represented as current Worcester guidance.","checkedOn":"2026-10-08"},{"id":"bic-bosch-matrix","title":"Building Intelligence Center — Bosch date matrix","url":"https://www.building-center.org/bosch-hvac-age/","kind":"third-party-reference","reference":"Style 1 date chart, 2010–2029; independently compared with Bosch tables. US layout examples are not applied to UK Worcester boilers.","checkedOn":"2026-10-08"},{"id":"inspectapedia-historical","title":"InspectAPedia — historical Bosch date table","url":"https://inspectapedia.com/plumbing/Bosch-Water-Heaters.php","kind":"third-party-reference","reference":"1998–2009 table; 2003 column is mislabelled 2004 and surrounding prose contains errors. Cells checked against Bosch catalogue; US water-heater serial formats not applied.","checkedOn":"2026-10-08"},{"id":"vector-examples","title":"Vector Heat — published Worcester FD examples","url":"https://www.vectorheat.co.uk/insights/how-old-is-my-boiler","kind":"third-party-reference","reference":"Worcester examples: 786 June 2007; 990 October 2009; 557 September 2015. Not a complete matrix or manufacturer verification.","checkedOn":"2026-10-08"},{"id":"wb-4000-brochure","title":"Official Greenstar 4000 installer brochure — predecessor period","url":"https://alpha.worcester-bosch.co.uk/files/Greenstar_4000_Installer_Brochure.pdf","kind":"official-manufacturer","reference":"Printed p.23: i Junior and Si (2005–2015). Range-level year precision only; not a production period for every other Greenstar generation.","checkedOn":"2026-10-08"},{"id":"wb-8000-launch","title":"Worcester Greenstar 8000 / 8000+ launch history","url":"https://www.worcester-bosch.co.uk/professional/news/worcester-bosch-launches-next-generation-greenstar-8000-boiler","kind":"official-manufacturer","reference":"16 September 2024: original Greenstar 8000 launched in 2019; 8000+ launched in 2024. Launch is context, not an exact manufacturing start date.","checkedOn":"2026-10-08"},{"id":"wb-4000-launch","title":"Worcester Greenstar 4000 launch history","url":"https://www.worcester-bosch.co.uk/professional/news/the-best-evolved-announcing-the-launch-of-our-latest-boiler-range-the-greenstar-4000","kind":"official-manufacturer","reference":"26 May 2021 launch announcement. Launch is context, not an exact manufacturing start date.","checkedOn":"2026-10-08"}],"guarantee":{"sourceIds":["wb-guarantee-check","wb-guarantee-terms"],"url":"https://my.worcester-bosch.co.uk/guarantee-check/","serialPattern":"^[0-9]{23}$","integration":"copy-and-open-official-form","supportedApiFound":false,"supportedPrefillFound":false,"limitations":"None found in the public official documentation reviewed. No private endpoint or authenticated route inspected. No local guarantee calculation."},"ageVerification":{"sourceIds":["wb-professional-app"],"url":"https://www.worcester-bosch.co.uk/professional/app","limitations":"Official app feature; access/account requirements are controlled by Worcester. No supported deep link, public API or prefill found."},"formats":[{"id":"greenstar-pre-july2010-example","generation":"Data badge described as pre July 2010","applianceFamilies":["Greenstar gas — FAQ context only"],"applicableRecordIds":[],"productionPeriod":null,"periodClaim":"Pre July 2010 data-badge layout; Greenstar introduced in 2005 according to the FAQ","serialPattern":"77161301556842205631","patternScope":"validated-layout-prefix-only","displayExample":"7716130155 6842205631","fdLocation":{"startDigit":11,"endDigit":13,"basis":"Official Worcester FAQ position; format boundary conflict retained."},"fd":"684","yearDecoding":{"calendarYear":2006,"status":"cross-checked matrix for official example"},"monthDecoding":{"month":4,"status":"full matrix code; never decode only the last digit"},"manufactureDate":{"year":2006,"month":4},"verification":"official-layout-cross-checked-matrix","sourceIds":["wb-fd-faq"],"limitations":["Only the evidenced 7716-prefix 20-digit and 5570-prefix 23-digit layouts are enabled. Other factory prefixes remain unsupported.","No serial-to-model/fuel/GC inference. Confirm the data badge and selected appliance.","Greenstar gas scope only. Pre-2005/HE/II/non-Greenstar and oil layouts remain unverified."],"pattern":"^7716[0-9]{16}$","supportedFuelFamily":"gas","supportedFamily":"Greenstar gas excluding HE/II and unverified pre-Greenstar generations","dateWindow":{"from":{"year":2005,"month":1},"to":{"year":2010,"month":6}}},{"id":"greenstar-later-layout-example","generation":"Data badge described as after July 2010","applianceFamilies":["Greenstar gas — FAQ context only"],"applicableRecordIds":[],"productionPeriod":null,"periodClaim":"FAQ says after July 2010, but dates its own example June 2010: conflict retained, not used as a period gate","serialPattern":"55700060003347716130137","patternScope":"validated-layout-prefix-only","displayExample":"5570 006 000334 7716130137","fdLocation":{"startDigit":5,"endDigit":7,"basis":"Official Worcester FAQ position; format boundary conflict retained."},"fd":"006","yearDecoding":{"calendarYear":2010,"status":"official exact example"},"monthDecoding":{"month":6,"status":"full matrix code; never decode only the last digit"},"manufactureDate":{"year":2010,"month":6},"verification":"official-layout-cross-checked-matrix","sourceIds":["wb-fd-faq"],"limitations":["Only the evidenced 7716-prefix 20-digit and 5570-prefix 23-digit layouts are enabled. Other factory prefixes remain unsupported.","No serial-to-model/fuel/GC inference. Confirm the data badge and selected appliance.","Greenstar gas scope only. Pre-2005/HE/II/non-Greenstar and oil layouts remain unverified."],"pattern":"^5570[0-9]{19}$","supportedFuelFamily":"gas","supportedFamily":"Greenstar gas excluding HE/II and unverified pre-Greenstar generations","dateWindow":{"from":{"year":2010,"month":1},"to":{"year":2029,"month":12}}}],"conflicts":[{"id":"faq-july2010-boundary","sourceIds":["wb-fd-faq"],"description":"The FAQ labels the second layout after July 2010 but explicitly dates its example June 2010. Layout is not used to infer a production period or year cycle.","resolution":"Support the explicitly dated June 2010 example and full matrix codes. Do not enforce a July 2010 lower date boundary on the later layout."},{"id":"historical-table-header","sourceIds":["inspectapedia-historical","bosch-2007-matrix"],"description":"InspectAPedia repeats the 2004 heading over the 381–392 column and has contradictory prose.","resolution":"Use the manufacturer catalogue year 2003; no extrapolation from erroneous prose."},{"id":"layout-applicability","sourceIds":["wb-fd-faq","bosch-n41a"],"description":"General Bosch month codes do not prove a specific Worcester legacy/oil/factory-prefix layout; Bosch standard also allows legacy projects to retain prior markings.","resolution":"Keep unsupported formats unavailable; never reinterpret an unknown code or force a decade from its first digit."}],"unsupported":["Oil / Heatslave / Danesmoor / Camray serial layouts: no appliance-specific extraction rule verified.","Pre-Greenstar, Greenstar HE/II and 1998–2004 Worcester boiler layouts: historical matrix known, boiler-format applicability unverified.","Factory prefixes other than evidenced 7716 (20 digits) / 5570 (23 digits).","Letter-bearing serials and 2030+ codes: no UK Worcester appliance-layout validation.","Four-digit Bosch household appliance FD numbers: different system; not applied.","Exact model, fuel or GC identification from serial: not independently verified."],"matrixRows":[{"year":1998,"codes":["861","862","863","864","865","866","867","868","869","870","871","872"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":1999,"codes":["961","962","963","964","965","966","967","968","969","970","971","972"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":2000,"codes":["081","082","083","084","085","086","087","088","089","090","091","092"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":2001,"codes":["181","182","183","184","185","186","187","188","189","190","191","192"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":2002,"codes":["281","282","283","284","285","286","287","288","289","290","291","292"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":2003,"codes":["381","382","383","384","385","386","387","388","389","390","391","392"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":2004,"codes":["481","482","483","484","485","486","487","488","489","490","491","492"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":2005,"codes":["581","582","583","584","585","586","587","588","589","590","591","592"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":2006,"codes":["681","682","683","684","685","686","687","688","689","690","691","692"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","inspectapedia-historical"]},{"year":2007,"codes":["781","782","783","784","785","786","787","788","789","790","791","792"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","bosch-n41a"]},{"year":2008,"codes":["881","882","883","884","885","886","887","888","889","890","891","892"],"verification":"independently-cross-checked","sourceIds":["bosch-2007-matrix","bosch-n41a"]},{"year":2009,"codes":["981","982","983","984","985","986","987","988","989","990","991","992"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bosch-2013-matrix","bic-bosch-matrix"]},{"year":2010,"codes":["001","002","003","004","005","006","007","008","009","010","011","012"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bosch-2013-matrix","bic-bosch-matrix"]},{"year":2011,"codes":["101","102","103","104","105","106","107","108","109","110","111","112"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bosch-2013-matrix","bic-bosch-matrix"]},{"year":2012,"codes":["201","202","203","204","205","206","207","208","209","210","211","212"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bosch-2013-matrix","bic-bosch-matrix"]},{"year":2013,"codes":["301","302","303","304","305","306","307","308","309","310","311","312"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bosch-2013-matrix","bic-bosch-matrix"]},{"year":2014,"codes":["417","418","419","420","453","454","455","456","457","458","459","460"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bosch-2013-matrix","bic-bosch-matrix"]},{"year":2015,"codes":["517","518","519","520","553","554","555","556","557","558","559","560"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bosch-2013-matrix","bic-bosch-matrix"]},{"year":2016,"codes":["617","618","619","620","653","654","655","656","657","658","659","660"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2017,"codes":["717","718","719","720","753","754","755","756","757","758","759","760"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2018,"codes":["817","818","819","820","853","854","855","856","857","858","859","860"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2019,"codes":["917","918","919","920","953","954","955","956","957","958","959","960"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2020,"codes":["037","038","039","040","073","074","075","076","077","078","079","080"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2021,"codes":["137","138","139","140","173","174","175","176","177","178","179","180"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2022,"codes":["237","238","239","240","273","274","275","276","277","278","279","280"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2023,"codes":["337","338","339","340","373","374","375","376","377","378","379","380"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2024,"codes":["437","438","439","440","473","474","475","476","477","478","479","480"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2025,"codes":["537","538","539","540","573","574","575","576","577","578","579","580"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2026,"codes":["637","638","639","640","673","674","675","676","677","678","679","680"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2027,"codes":["737","738","739","740","773","774","775","776","777","778","779","780"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2028,"codes":["837","838","839","840","873","874","875","876","877","878","879","880"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]},{"year":2029,"codes":["937","938","939","940","973","974","975","976","977","978","979","980"],"verification":"independently-cross-checked","sourceIds":["bosch-n41a","bic-bosch-matrix"]}],"matrixReview":{"attachment":"data/research/worcester-fd/user-matrix-1999-2025.jpeg","attachmentClassification":"user-supplied-third-party-matrix; not manufacturer-issued","yearsCompared":[1999,2025],"cellsCompared":324,"result":"All cells agree with independently checked published tables.","earlierYears":[1998],"laterYears":[2026,2027,2028,2029],"limit":"No extrapolation beyond 2029; future manufacture dates withheld; no four-digit Bosch household-appliance FD formula."},"modelPeriods":[{"id":"si-junior-era","ranges":["Greenstar Si","Greenstar I Junior"],"fromYear":2005,"toYear":2015,"kind":"documented-range-period","sourceIds":["wb-4000-brochure"],"note":"Worcester brochure describes i Junior and Si as 2005–2015. Coarse range period; confirm exact generation. Manual revision/applicability dates are not manufacture dates."},{"id":"8000-era","modelPattern":"^Greenstar 8000 (Life|Style)\\b","fromYear":2019,"toYear":null,"kind":"launch-context","sourceIds":["wb-8000-launch"],"note":"2019 launch provides range context, not a guaranteed factory start date."},{"id":"4000-era","ranges":["Greenstar 4000"],"fromYear":2021,"toYear":null,"kind":"launch-context","sourceIds":["wb-4000-launch"],"note":"2021 launch provides range context, not an exact factory start date."},{"id":"8000-plus-era","ranges":["Greenstar 8000+","Greenstar 8000+ Style"],"fromYear":2024,"toYear":null,"kind":"launch-context","sourceIds":["wb-8000-launch"],"note":"2024 launch provides range context, not an exact factory start date."}]},{"status":"standalone","appliances":[]},(function createDeferredClient(configuration) {
  let sdk;
  async function invoke(name, params) {
    if (!sdk) {
      if (!globalThis.SMClient?.init) throw Error("ServiceM8 connection unavailable");
      sdk = globalThis.SMClient.init();
    }
    let timer;
    try {
      const result = await Promise.race([sdk.invoke(name, params), new Promise((_, reject) => {
        timer = setTimeout(() => reject(Error("ServiceM8 loading timed out")), 12e3);
      })]);
      let value = result?.eventResponse ?? result;
      if (typeof value === "string") value = JSON.parse(value);
      if (!value || typeof value !== "object" || value.kind !== name) throw Error("Unexpected ServiceM8 response");
      return value;
    } finally {
      clearTimeout(timer);
    }
  }
  return {
    loadAssets: async () => {
      const v = await invoke("boiler_assets", { jobUUID: configuration.jobUUID });
      if (!v.context || !Array.isArray(v.context.appliances)) throw Error("Asset response unavailable");
      return v.context;
    },
    loadDetail: async (id) => {
      const v = await invoke("boiler_detail", { recordId: id });
      if (v.boiler?.id !== id || !Array.isArray(v.boiler.sources) || !v.presentation) throw Error("Boiler details unavailable");
      return v;
    }
  };
})({}),(function createPartsSearchClient() {
  let sdk;
  return async (query, includeTools = false, offset = 0) => {
    if (!sdk) {
      if (!globalThis.SMClient?.init) throw Error("Parts search connection unavailable");
      sdk = globalThis.SMClient.init();
    }
    let timer;
    try {
      const result = await Promise.race([sdk.invoke("boiler_detail", { partsQuery: query, includeTools, partsOffset: offset }), new Promise((_, reject) => {
        timer = setTimeout(() => reject(Error("Parts search timed out")), 12e3);
      })]);
      let v = result?.eventResponse ?? result;
      if (typeof v === "string") v = JSON.parse(v);
      if (v?.kind !== "boiler_detail" || !v.partsSearch || !Array.isArray(v.partsSearch.results)) throw Error("Parts search unavailable");
      return v.partsSearch;
    } finally {
      clearTimeout(timer);
    }
  };
})(),(function createReturnNavigation(context, originalJobUUID, environment = {}) {
  const valid2 = (value) => typeof value === "string" && /^[0-9a-f]{8}(?:-[0-9a-f]{4}){3}-[0-9a-f]{12}$/i.test(value);
  const same = (a, b) => valid2(a) && valid2(b) && a.toLowerCase() === b.toLowerCase();
  const proof = context?.navigation;
  if (!valid2(originalJobUUID) || proof?.job?.verified !== true || !same(proof.job.uuid, originalJobUUID)) return [];
  const ios = /iPhone|iPad|iPod/i.test(environment.userAgent || "") || environment.platform === "MacIntel" && environment.maxTouchPoints > 1;
  const items = [{ kind: "job", label: "Return to this job", uuid: proof.job.uuid }];
  if (proof.client?.verified === true && same(proof.client.uuid, proof.job.companyUUID)) items.push({ kind: "client", label: "Return to this client", uuid: proof.client.uuid });
  return items.map((item) => ({ ...item, native: ios, href: ios ? "com.servicem8://" + item.kind + "/" + item.uuid : "https://go.servicem8.com/" + (item.kind === "job" ? "OpenJob/" : "OpenClient/") + item.uuid, browserHref: "https://go.servicem8.com/" + (item.kind === "job" ? "OpenJob/" : "OpenClient/") + item.uuid }));
}),(function createReturnClient(configuration) {
  return { originalJobUUID: configuration.jobUUID, loadContext: async () => {
    if (!configuration.jobUUID || !globalThis.SMClient?.init) return null;
    let timer;
    try {
      const sdk = globalThis.SMClient.init();
      const result = await Promise.race([sdk.invoke("boiler_return", { jobUUID: configuration.jobUUID }), new Promise((_, reject) => {
        timer = setTimeout(() => reject(Error("Return navigation unavailable")), 6500);
      })]);
      let v = result?.eventResponse ?? result;
      if (typeof v === "string") v = JSON.parse(v);
      if (v?.kind !== "boiler_return" || v.context?.navigation?.job?.uuid?.toLowerCase() !== configuration.jobUUID.toLowerCase()) return null;
      return v.context;
    } finally {
      clearTimeout(timer);
    }
  } };
})({}));</script><script>
(()=>{const button=document.getElementById('baf-open'),status=document.getElementById('baf-host-status');const fail=()=>{button.disabled=true;status.hidden=false;status.textContent='Finder unavailable. Continue using the Library.';};try{const script=document.createElement('script');if(!('integrity'in script)){fail();return;}script.src='./finder/runtime.js';script.integrity='sha256-+DiS5vXWI7M0wWBlnaRRNbTh2gNFLTPleDF88N6lqsY=';script.crossOrigin='anonymous';script.onerror=fail;document.head.appendChild(script);}catch{fail();}})();
</script><script>
(()=>{const button=document.getElementById('swr-open'),status=document.getElementById('swr-host-status');const fail=()=>{if(button)button.disabled=true;if(status){status.hidden=false;status.textContent='Wiring reference unavailable. Continue using the library or finder.';}};try{const script=document.createElement('script');if(!('integrity'in script)){fail();return;}script.src='./wiring/runtime.js';script.integrity='sha256-rTfaPcQHOHl9kxA1f4BVMVqbhoTVYWUwcHup4wGhz9Y=';script.crossOrigin='anonymous';script.onerror=fail;document.head.appendChild(script);}catch{fail();}})();
</script></body></html>